D_foul1 (m),D_foul2 (m),D_foul3 (m),mfr1 (kg/s),mfr2 (kg/s),Inner inlet temperature (K),Inner outlet temperature (K),Outer inlet temperature (K),Outer outlet temperature (K),Inner Pressure Drop (Pa),Outer Pressure Drop (Pa)
6.93E-04,4.65E-04,0.001213,0.104,2.284,356.6,321.52,295.42,296.93,13.103,113.45
9.92E-04,9.60E-04,9.10E-04,1.782,1.156,355.05,351.99,305.44,309.51,1703.9,30.228
0.00109,6.80E-05,0.001416,0.556,0.82,353.63,342.83,296.92,303.67,229.16,16.469
7.60E-04,5.40E-05,8.73E-04,1.715,2.227,356.76,348.36,295.28,301.16,1524.2,99.927
0.001199,8.68E-04,3.40E-04,1.793,1.047,370.39,366.33,301.82,307.86,1744.1,23.421
6.02E-04,4.46E-04,8.93E-04,0.203,1.591,341.72,325.82,301.04,302.97,41.698,54.616
1.83E-04,5.46E-04,0.001314,1.02,1.603,352.74,344.29,291.52,296.46,548.08,58.164
0.001106,0.001141,4.97E-04,0.573,2.034,349.87,341.58,300.82,302.97,243.64,86.895
8.16E-04,4.09E-04,1.03E-04,1.867,1.173,348.22,344.97,303.48,308.06,1815.9,27.689
5.53E-04,6.80E-04,9.66E-04,0.448,2.105,345.31,333.33,297.44,299.86,154.7,95.277
6.30E-04,5.25E-04,9.82E-04,0.716,0.952,361.88,352.77,301.42,307.58,314.12,20.559
7.49E-04,9.90E-04,8.24E-04,1.536,2.051,356.27,352.02,307.46,310.25,1244.1,88.787
2.57E-04,0.0012,6.79E-04,1.308,2.198,348.45,343.69,298.04,300.56,866.19,103.38
7.64E-04,7.58E-04,0.001117,1.713,1.719,366.63,360.75,294.18,299.29,1486.8,65.672
8.16E-04,5.66E-04,2.25E-04,1.914,2.181,342.34,338.85,300.54,303.29,1925.4,92.983
0.001055,5.82E-04,8.09E-04,1.81,1.292,366.2,361.44,301.36,307.19,1737.9,36.062
8.95E-04,8.98E-04,3.16E-04,0.915,0.585,370.62,363.76,292.1,301.64,496.58,9.0758
9.38E-04,6.09E-04,0.001327,1.88,1.242,355.54,351.68,298,303.14,1854.9,35.581
5.23E-04,0.001201,7.74E-04,1.972,1.904,368.91,364.61,303.08,306.91,1814.5,78.368
5.15E-04,9.22E-04,2.63E-04,1.825,0.73,361.48,357.86,293.08,300.87,1598.2,12.98
8.60E-05,4.64E-04,0.001124,0.698,2.496,358.25,344.72,304.48,307.97,275.92,126.69
6.48E-04,0.001134,4.57E-04,1.548,2.353,348.28,345.01,308.6,310.54,1257.9,110.1
9.33E-04,7.16E-04,5.08E-04,0.839,0.843,344.46,339.74,301.22,305.52,457.72,16.228
1.47E-04,5.12E-04,9.78E-04,1.607,1.049,360.89,355.58,297.38,304.58,1189.3,24.654
0.001017,6.10E-05,0.001344,1.911,1.257,340.46,337.6,307.78,311.75,2005.4,35.018
4.85E-04,0.001023,2.43E-04,1.574,1.389,342.84,340.13,305.04,307.82,1270.8,40.408
2.36E-04,2.38E-04,6.04E-04,1.364,1.286,365.77,358.28,309.86,316.92,896.45,33.804
7.96E-04,9.69E-04,0.001187,1.147,2.141,367.82,360.36,302.14,305.69,731.53,100.89
6.63E-04,9.27E-04,9.46E-04,0.166,1.045,347.62,330.08,297.6,300.22,28.752,25.732
4.08E-04,2.79E-04,3.58E-04,0.52,1.941,352.8,340.07,309.5,312.66,181.62,72.834
7.84E-04,5.08E-04,0.001015,1.947,0.654,359.14,355.67,292.68,301.84,1900.5,11.318
7.49E-04,7.87E-04,9.19E-04,0.537,1.183,348.18,340.02,301.24,304.69,205.29,31.55
0.00119,7.40E-05,0.001278,1.814,1.458,361.42,355.22,297.2,304.12,1812.4,46.269
2.68E-04,0.001243,5.62E-04,0.163,2.418,370.72,338.45,294.66,296.66,25.617,123.85
6.03E-04,9.10E-05,0.00122,0.246,2.403,352.01,324.71,290.96,293.61,60.406,122.79
1.55E-04,5.46E-04,0.001422,1.867,0.954,341.65,339.06,303.54,308.01,1620,21.669
8.61E-04,3.72E-04,0.001204,0.683,2.311,345.08,333.77,290.6,293.75,320.88,115.59
0.001019,0.001014,8.47E-04,0.548,1.75,352.77,343.53,301.24,303.91,220.35,67.098
7.68E-04,4.60E-04,0.001295,1.417,2.483,369.73,361.32,307.16,311.44,1056.8,124.73
6.57E-04,5.68E-04,5.51E-04,0.906,1.427,363.66,353.92,293.72,299.26,475.13,42.845
3.77E-04,8.42E-04,0.001402,0.1,2.475,344.39,317.38,293.36,294.41,11.98,138.71
9.37E-04,8.10E-04,0.001183,0.119,0.574,361.22,337.96,304.72,309.2,16.068,9.1269
3.04E-04,3.72E-04,5.81E-04,1.295,1.521,348.02,342.57,305.28,309.49,860.61,47.464
0.001163,7.20E-04,5.29E-04,0.113,1.948,348.28,324.64,301.32,302.61,15.977,78.435
8.61E-04,5.46E-04,3.72E-04,0.546,2.219,355.18,340.51,290.04,293.39,213.81,99.246
8.31E-04,3.51E-04,9.43E-04,1.149,2.418,358.45,349.29,300.56,304.5,756.57,118.74
6.02E-04,7.18E-04,8.84E-04,1.248,2.118,347.39,341.66,296.98,300.06,855.86,95.602
3.04E-04,7.14E-04,0.001008,1.453,0.616,365.91,361.45,301.68,311.01,1012.7,9.7858
4.98E-04,1.78E-04,9.68E-04,1.305,1.769,347.33,340.19,297.88,302.69,909.93,65.636
0.001016,5.53E-04,0.001376,1.761,1.009,352.84,349.25,297.26,302.82,1685.3,24.209
0.001098,6.54E-04,8.79E-04,0.82,0.642,350.36,344.62,291.84,298.57,447.53,11.281
0.001022,5.97E-04,0.001295,0.379,2.296,351.58,336.56,299.36,301.7,130.18,114.99
2.59E-04,3.87E-04,4.59E-04,1.43,2.416,359.64,350.22,292,297.06,995.32,115.26
9.93E-04,0.001071,7.33E-04,1.299,0.549,345.15,342.71,303.7,308.82,992.51,8.2745
0.001138,0.001053,7.44E-04,1.744,1.952,342.57,340,304.94,306.96,1735.6,81.263
3.67E-04,5.60E-05,0.001241,1.702,0.744,356.53,351.72,297.44,307.39,1386.8,13.432
0.001036,0.001177,1.90E-04,1.356,1.467,368.12,363.18,305.94,309.94,1029.6,44.693
6.41E-04,5.88E-04,3.94E-04,0.843,2.25,340.2,332.63,293.1,295.76,444.86,102.22
9.85E-04,0.001051,0.001033,0.866,0.402,367.39,362.47,305.88,315.36,460.71,4.9535
9.03E-04,0.00117,6.46E-04,0.22,2.132,361.19,342.69,308.24,310,49.983,94.748
2.59E-04,2.98E-04,6.11E-04,1.856,2.055,347.95,342.69,301.84,306.15,1617.1,84.309
8.23E-04,9.03E-04,0.00108,1.679,0.404,341.88,340.24,302.2,308.42,1524.2,5.2389
5.97E-04,0.001015,7.81E-04,0.493,1.853,341.62,334.55,306.82,308.58,179.01,73.591
4.80E-04,5.86E-04,0.001204,1.641,1.551,363.99,357.88,297.98,303.72,1309.6,53.47
2.62E-04,3.63E-04,9.49E-04,0.242,1.78,348.02,327.77,296.7,299.3,54.062,67.942
4.32E-04,9.16E-04,0.001141,0.59,0.858,352.05,344.6,301.94,306.66,222.53,17.938
0.001002,3.24E-04,8.80E-04,0.845,2.095,351.29,342.63,305.22,308.4,464.04,89.612
9.93E-04,4.58E-04,0.001131,1.44,2.004,346.7,341.13,293.78,297.42,1192.7,87.183
2.40E-04,4.51E-04,0.001419,1.662,0.616,350.86,347.33,294.94,303.49,1311.3,10.549
7.08E-04,2.38E-04,9.32E-04,0.206,1.223,353.37,330.76,293.38,296.96,43.575,33.009
0.001107,4.92E-04,6.83E-04,0.493,2.233,356.76,342.09,298.34,301.34,188.06,101.85
1.81E-04,2.49E-04,4.69E-04,1.901,0.931,363.96,358.58,291.92,301.73,1606.6,18.93
1.54E-04,7.81E-04,8.80E-05,1.894,2.332,367.98,362.09,304.42,308.61,1576.3,102.99
2.81E-04,7.50E-05,0.001334,0.792,1.101,361.15,349.74,303.72,311.18,352.2,27.005
0.001047,7.28E-04,1.38E-04,1.358,0.99,359.44,355.06,302.12,307.48,1052.7,20.553
8.90E-05,0.001126,6.00E-05,1.061,1.169,349.31,344.68,299.78,303.59,578.33,28.829
6.31E-04,0.001146,6.27E-04,1.569,1.477,344.92,341.42,291.76,295.03,1295.1,48.419
2.65E-04,8.19E-04,1.62E-04,1.05,1.009,352.57,346.94,294.28,299.62,583.3,22.123
1.32E-04,2.17E-04,9.99E-04,1.367,0.795,367.26,359.81,290.74,302.23,879.38,15.262
1.75E-04,9.50E-04,4.71E-04,0.128,2.223,357.46,331.67,306.72,308.1,16.084,99.664
9.17E-04,0.001012,1.65E-04,1.436,1.003,369.9,365.14,301.2,307.16,1109.8,21.461
1.66E-04,5.08E-04,0.001205,1.365,2.139,353.33,345.47,292,296.57,911.51,99.621
8.40E-05,7.90E-04,0.001134,0.854,0.948,372.47,362.49,293.76,301.69,375.67,21.586
9.29E-04,5.08E-04,6.63E-04,1.24,2.059,360.36,351.89,290.02,294.59,877.88,87.85
7.71E-04,8.31E-04,1.17E-04,1.054,0.864,343.3,339.27,296.4,300.9,662.08,16.881
0.001018,1.36E-04,9.32E-04,0.915,2.3,354.78,343.2,296.74,300.98,532.54,107.92
0.001071,4.90E-04,0.001351,0.191,0.637,368.18,343.44,292.68,299.51,39.857,11.497
3.65E-04,0.001089,0.001184,1.314,1.794,360.49,354.3,293.8,297.81,868.45,73.659
1.14E-04,0.001214,0.001036,1.876,0.797,355.71,352.52,292.28,298.75,1571.4,16.782
3.35E-04,2.74E-04,5.64E-04,1.221,0.946,350.73,345.93,307.5,313.04,774.06,18.982
1.18E-04,6.73E-04,0.001149,1.966,0.555,362.7,359.17,290.9,301.93,1686.7,8.9089
8.77E-04,0.001159,5.02E-04,0.366,2.462,368.41,349.93,296.46,298.99,107.94,125.83
3.38E-04,0.001054,1.34E-04,1.54,0.528,361.25,357.7,292.06,301.25,1140.4,7.6899
0.0011,3.75E-04,8.51E-04,0.738,1.736,341.02,333.13,294.88,298.01,386.09,64.175
8.96E-04,4.50E-04,2.03E-04,1.075,0.427,352.77,348.59,292.96,302.47,685.4,5.3219
4.76E-04,2.90E-04,0.00143,1.952,0.942,347.29,344.04,299.72,305.81,1843.2,20.935
0.001199,4.10E-04,0.001127,1.561,1.914,351.55,345.85,292.1,296.31,1417.9,79.593
6.62E-04,1.10E-04,2.57E-04,0.926,1.757,348.18,339,299.56,304.04,514.49,59.967
9.76E-04,6.61E-04,3.26E-04,1.215,1.173,363.69,357.71,300.44,305.97,845.51,28.746
4.71E-04,7.76E-04,0.001173,1.504,0.543,346.37,343.49,293.72,301.01,1159.1,8.8095
2.08E-04,8.22E-04,5.92E-04,1.326,1.906,358.94,352.18,295.64,299.89,859.97,76.139
0.001185,6.16E-04,6.25E-04,1.858,1.114,362.94,358.83,298.04,303.96,1880,26.856
2.83E-04,4.56E-04,3.22E-04,0.467,1.391,348.32,337.72,306.2,309.55,151.81,39.335
9.99E-04,0.00116,0.001409,1.968,0.833,351.62,349.17,299.56,304.5,2051.4,18.034
1.88E-04,0.001207,0.001086,0.64,1.465,372.14,360.29,298.6,303.24,232.09,49.414
6.19E-04,4.20E-04,7.02E-04,0.938,0.702,371.45,363.42,303.04,312.53,491.39,11.484
1.58E-04,2.13E-04,3.58E-04,1.648,1.603,357.09,350.27,301.92,308.28,1259.3,50.643
4.69E-04,5.29E-04,4.06E-04,0.11,2.063,340.13,323.22,309.4,310.26,13.49,83.622
0.001163,3.56E-04,9.12E-04,1.937,2.263,346.6,342.7,303.64,306.69,2087.4,104.34
9.99E-04,4.81E-04,1.24E-04,0.491,2.193,351.22,338.31,299.82,302.52,186.57,92.758
1.11E-04,0.001183,4.18E-04,0.166,1.246,359.8,335.43,291.62,294.65,25.712,34.683
8.61E-04,2.37E-04,6.90E-04,1.483,1.824,356.9,349.74,296.96,302.25,1197.7,67.843
5.50E-04,3.97E-04,0.001376,0.142,1.897,365.84,333.64,305.96,308.19,21.066,78.813
0.001167,4.65E-04,3.20E-04,1.002,2.053,352.64,344.67,295.7,299.27,643.21,83.798
0.00111,1.15E-04,0.001335,0.514,2.019,340.89,330.63,304.22,306.7,214.4,87.032
8.63E-04,0.001032,0.001293,1.438,1.599,372.27,366.24,300.98,305.67,1097.2,58.76
2.10E-04,3.31E-04,5.26E-04,0.121,0.423,368.78,338.34,293.96,302.01,14.439,5.4287
4.63E-04,9.62E-04,0.001111,1.922,1.353,367.06,363.02,306.88,311.88,1718,41.406
1.36E-04,9.75E-04,1.03E-04,1.284,1.269,372.54,365.82,301.5,307.47,778.3,33.168
0.001192,8.00E-04,8.89E-04,0.489,2.384,355.81,343.26,299.88,302.26,188.15,119.51
0.001176,2.77E-04,0.001351,0.617,1.461,364.82,352.21,307.2,312.02,269.48,47.093
2.21E-04,6.16E-04,5.33E-04,0.336,2.328,366.3,345.22,308.04,310.85,88.977,105.49
3.49E-04,4.56E-04,7.61E-04,0.412,2.088,369.6,346.71,299,303.16,118.62,89.687
2.25E-04,9.00E-05,1.86E-04,1.563,1.473,351.52,345.59,307.28,313,1174.2,41.86
5.79E-04,4.62E-04,0.001285,1.831,0.432,346.5,344.34,299.64,307.92,1678.2,5.7699
2.96E-04,3.70E-04,3.20E-04,0.584,1.188,344.06,335.22,298.26,302.34,220.79,29.206
4.70E-04,4.14E-04,2.95E-04,0.288,1.152,350.43,334.86,298.58,302.22,76.679,27.618
3.28E-04,7.72E-04,3.71E-04,0.902,0.776,366.99,359.42,298.26,306.12,437.5,13.92
0.001025,7.45E-04,0.001031,1.656,0.715,362.67,358.7,293.18,301.31,1482.4,13.359
0.001199,6.27E-04,4.35E-04,0.966,0.801,370.06,363.47,306.54,313.55,580.99,14.085
6.35E-04,2.13E-04,0.00143,1.071,0.757,342.81,337.61,291.3,298.11,665.5,15.12
8.94E-04,9.37E-04,7.21E-04,0.767,0.461,342.41,338.62,298.44,304.26,390.46,6.4351
7.55E-04,7.17E-04,8.00E-04,0.759,1.047,351.39,344.31,295.98,300.68,365.59,24.889
7.23E-04,0.001245,7.42E-04,1.664,1.826,360.72,356.56,300.7,304.04,1414.3,72.807
0.001023,9.24E-04,7.93E-04,0.659,1.381,342.11,336.11,299.92,302.57,310.72,42.399
2.17E-04,1.05E-04,7.58E-04,0.29,0.801,341.95,328.54,296.6,301.21,74.546,15.152
9.38E-04,7.17E-04,8.66E-04,1.246,1.803,367.06,360.04,304.06,308.35,872.44,69.017
9.65E-04,5.59E-04,4.76E-04,0.142,2.17,370.46,337.59,307.12,309.1,22.729,92.936
1.30E-04,8.58E-04,0.001024,0.222,0.715,358.58,340.93,300.04,305.11,43.742,13.176
4.65E-04,4.38E-04,6.42E-04,0.37,1.729,343.53,330.45,299.18,301.83,120.31,62.269
2.31E-04,3.82E-04,0.001254,1.037,0.713,341.55,336.87,294.96,301.25,583.29,13.322
0.001184,5.79E-04,0.001128,1.381,0.858,346.8,342.83,290.42,296.2,1147.2,18.715
3.44E-04,6.27E-04,0.001386,0.887,1.211,342.51,337.55,305.56,308.91,452.76,34.097
6.40E-04,0.001095,2.29E-04,0.666,2.445,348.81,339.54,291.24,293.58,289.28,121.85
4.35E-04,0.00114,4.81E-04,0.904,2.221,343.56,337.59,295.94,298.16,475.78,103.55
7.43E-04,4.81E-04,8.54E-04,1.696,1.284,371.55,365.28,298.56,305.76,1441.6,35.52
4.10E-04,5.02E-04,7.33E-04,1.702,1.166,368.38,362.43,295.2,302.88,1366.9,29.322
7.71E-04,0.001015,8.31E-04,0.282,1.944,372.34,350.4,303.2,306.11,73.73,81.363
4.52E-04,5.76E-04,9.94E-04,1.067,2.183,370.39,358.91,295.02,300.05,601.45,100.99
7.91E-04,5.52E-04,3.82E-04,1.597,1.368,366.93,360.83,295.9,302.14,1318.1,38.601
3.51E-04,3.76E-04,3.17E-04,1.686,0.805,369.44,364.22,301.78,311.27,1324.9,13.936
2.65E-04,8.16E-04,0.001379,1.411,1.792,370.33,362.64,296.6,301.92,948.94,72.978
1.54E-04,0.001132,0.001002,0.706,1.88,359.57,349.83,298.76,302.09,281.92,78.802
9.01E-04,3.40E-04,8.09E-04,0.816,1.626,347.13,339.54,303.02,306.54,432.48,55.401
1.44E-04,4.14E-04,3.50E-04,0.387,2.462,369.21,342.35,294.88,298.79,107.17,118.28
8.87E-04,9.82E-04,3.87E-04,1.301,0.469,349.08,346.27,297.48,304.53,965.69,6.3778
8.32E-04,3.10E-04,0.001001,1.949,1.364,352.08,347.66,294.96,300.59,1953.1,40.458
0.001147,0.001052,0.001317,1.709,2.07,348.58,344.78,293.24,296.02,1656.2,98.624
3.42E-04,0.00111,0.001132,1.977,1.763,368.08,363.35,295.96,300.58,1763,70.489
9.01E-04,0.001111,7.68E-04,0.142,0.856,360.69,337.65,299.12,302.65,22.29,17.889
3.44E-04,0.001176,8.27E-04,1.12,0.66,344.49,340.86,292.34,297.89,675.41,12.246
1.45E-04,2.70E-04,6.14E-04,0.803,2.343,343.17,332.35,295.78,299.25,371.08,109.69
0.001193,3.56E-04,2.28E-04,0.586,2.334,367.03,351.62,305.52,309.04,247.1,101.9
6.62E-04,2.32E-04,6.25E-04,1.782,0.507,363.63,360.03,304.1,315.16,1569.4,6.4964
0.001148,6.99E-04,6.83E-04,0.964,1.855,353.43,346.31,298.14,301.48,596.55,72.446
7.40E-05,6.87E-04,5.27E-04,0.541,1.635,356.17,345.1,308.74,312.11,178.68,55.055
9.99E-04,2.11E-04,1.35E-04,1.99,2.492,353.56,347.25,291.4,295.94,2093.7,117.51
0.001186,1.22E-04,2.03E-04,0.82,1.792,342.84,335.31,302.68,305.89,467.53,61.985
8.95E-04,7.34E-04,4.07E-04,1.194,1.761,351.48,345.68,296.28,299.86,829.73,64.064
1.18E-04,0.00124,0.001155,1.569,1.053,354.69,350.77,290.6,295.82,1146.7,27.666
0.001195,9.25E-04,6.76E-04,0.205,1.839,370.53,342.62,293.32,296.17,46.805,73.06
9.53E-04,5.32E-04,5.96E-04,1.496,0.499,345.02,342.71,304.52,310.78,1265.1,6.6767
8.78E-04,0.001002,0.001372,0.75,1.452,346.6,339.92,294.26,297.42,371.99,50.079
0.001018,0.001107,5.72E-04,0.689,1.53,371.15,361.06,302.7,306.74,309.95,50.373
7.23E-04,6.75E-04,6.06E-04,0.328,0.497,344.98,337.06,304.9,309.81,100.42,6.7765
3.42E-04,8.89E-04,0.001416,1.635,1.66,363.1,358.3,308.96,313.06,1267,62.67
0.001117,7.30E-04,8.02E-04,1.643,0.807,343.07,340.68,302.32,306.7,1551.8,15.437
0.001105,3.58E-04,0.001218,1.58,1.053,362.31,357.48,304.94,311.3,1387.2,24.993
5.57E-04,6.18E-04,4.45E-04,1.888,0.639,362.14,358.9,304.94,313.22,1709.4,9.6471
7.99E-04,4.84E-04,0.001268,0.649,1.118,350.73,341.81,294.74,299.53,283.15,29.065
0.001172,9.73E-04,0.001089,1.597,0.532,363.23,359.74,290.5,299.73,1428.4,8.6237
1.34E-04,9.00E-04,6.60E-04,1.719,1.08,358.45,354.71,303.9,309.18,1342.4,25.718
8.35E-04,8.36E-04,6.70E-05,1.55,2.393,353.53,348.9,303.64,306.3,1294.6,109.27
3.44E-04,1.77E-04,1.17E-04,1.337,0.604,353.99,350.03,309.4,317.24,902.43,8.1054
9.85E-04,4.94E-04,4.28E-04,0.132,2.076,346.37,320.71,293.14,294.7,20.64,88.127
5.71E-04,0.00112,0.001241,1.149,0.721,368.48,363.24,303.18,310.41,699.23,13.413
2.57E-04,7.74E-04,8.00E-04,0.469,1.986,359.21,342.81,291.48,295.08,147.09,84.784
8.45E-04,5.44E-04,0.001132,1.628,2.462,351.29,346.6,307.06,309.87,1423.1,123.12
2.54E-04,7.08E-04,1.90E-04,0.809,0.717,340.96,336.66,303.2,307.64,380.68,11.863
2.98E-04,6.40E-04,9.59E-04,1.546,0.702,349.27,346.32,306.36,312.23,1169.1,11.968
9.95E-04,0.001162,1.26E-04,1.764,0.471,345.48,343.53,293.94,300.49,1708.1,6.5602
9.42E-04,3.07E-04,0.001131,0.776,2.298,357.79,345.32,297.9,301.77,390.73,110.98
8.86E-04,9.85E-04,0.001208,0.566,2.298,370.92,355.88,295.24,298.57,216.62,117.6
0.001105,7.50E-04,0.001299,1.107,0.61,360.63,355.42,291.9,300.32,739.64,10.727
8.61E-04,3.04E-04,2.11E-04,0.459,0.99,340.96,331.91,296.24,300.24,171.56,20.837
0.001033,0.001118,5.40E-05,0.328,1.986,360.43,344.7,300.16,302.57,100.26,79.362
3.39E-04,4.65E-04,0.001226,0.757,1.767,341.58,335.23,309.12,311.63,346.05,67.662
1.33E-04,9.64E-04,0.001143,0.524,2.103,360.26,347.13,301.84,304.84,169.67,97.369
2.77E-04,1.89E-04,0.001381,1.707,0.927,342.54,339.37,304.4,309.72,1412,19.906
3.77E-04,8.38E-04,1.05E-04,0.795,2.376,349.93,341.93,302.2,304.66,370.59,109.03
0.001008,0.001116,0.001423,0.476,2.204,363.27,351.42,307.98,310.32,168.13,108.52
1.13E-04,5.38E-04,7.58E-04,1.561,2.41,367.29,358.54,298.58,303.64,1111.8,117.32
0.001002,6.50E-04,4.94E-04,1.377,0.919,356.43,351.85,296,302.04,1076.8,19.022
4.17E-04,7.48E-04,1.23E-04,1.326,2.336,344.98,339.31,292.66,295.63,924.82,107.72
1.34E-04,4.83E-04,6.11E-04,0.879,1.698,350.3,342.11,303.68,307.56,421.05,59.29
2.13E-04,9.20E-05,8.68E-04,0.626,0.938,343.5,335.3,301.42,306.52,244.09,19.376
5.10E-04,9.72E-04,3.34E-04,1.405,1.521,369.07,362.48,290.32,295.67,988.85,48.735
4.20E-04,6.28E-04,9.77E-04,1.643,2.233,367.98,361.01,303.22,307.77,1288.2,103.6
2.42E-04,6.04E-04,0.001348,0.128,1.965,357.06,324.3,293.06,295.07,16.787,87.661
3.11E-04,0.001147,2.57E-04,1.592,0.719,342.51,340.02,295.82,300.73,1254.4,12.916
1.16E-04,6.67E-04,2.77E-04,0.89,1.188,358.18,351.27,309.74,314.43,418.8,29.107
1.58E-04,4.38E-04,4.99E-04,1.937,1.139,359.34,354.64,296.82,303.94,1668.4,27.274
5.44E-04,2.95E-04,0.001321,1.116,0.616,349.01,343.86,290.2,298.76,691.08,10.725
3.31E-04,8.46E-04,6.83E-04,1.058,0.467,349.7,346.45,306.32,312.99,600.67,6.0942
4.23E-04,0.001176,2.63E-04,0.429,2.24,345.48,335.71,301.52,303.29,139.92,101.91
0.001102,6.30E-05,3.34E-04,1.004,0.807,367.29,359.82,307.64,315.94,614.49,13.534
9.80E-04,5.88E-04,0.001377,0.351,1.227,371.05,350.64,291.96,297.31,102.57,35.265
7.63E-04,3.04E-04,0.001423,1.472,0.503,350.79,347.2,292.44,302.02,1170,7.6724
5.85E-04,3.69E-04,2.22E-04,0.83,2.053,348.35,339.99,305.26,308.37,417.98,81.004
1.14E-04,0.001224,9.54E-04,0.944,0.765,343.99,339.59,292.04,297.02,480.31,15.838
3.23E-04,2.58E-04,8.90E-05,0.676,1.062,344.32,336.26,297.3,302.06,282.79,22.989
8.57E-04,2.70E-04,8.49E-04,0.227,1.698,358.61,333.93,298.62,301.7,53.485,60.761
0.001156,7.50E-04,0.00145,0.888,0.612,364.88,358.27,294.64,303.22,502.22,10.707
0.001036,0.001015,3.36E-04,1.759,0.486,369.14,366.18,304.18,313.47,1633.2,6.2888
9.30E-04,0.00106,8.65E-04,1.318,1.019,353.43,349.22,293.18,298.02,988.36,24.778
0.00117,6.33E-04,3.58E-04,1.802,0.929,359.37,356.05,304.74,310.37,1785.6,18.453
1.39E-04,4.58E-04,9.32E-04,0.429,0.591,363.79,351.34,304.12,312.39,120.4,8.8661
1.83E-04,0.00103,6.80E-05,0.1,1.836,348.98,320.27,290.76,292.26,11.285,69.803
7.71E-04,6.99E-04,3.20E-04,0.592,0.868,356.24,347.9,302.4,307.58,236.02,16.524
9.00E-05,3.27E-04,4.21E-04,1.909,1.54,367.79,360.72,298.54,306.34,1581.7,47.535
6.66E-04,4.10E-04,7.37E-04,1.949,1.698,372.93,366.68,306.3,312.55,1817.4,59.011
3.25E-04,6.98E-04,0.001152,0.104,1.526,347.06,322.86,300.46,302.02,12.069,52.786
3.93E-04,9.79E-04,5.93E-04,1.181,0.667,345.12,342.44,309.9,314.17,746.1,10.719
4.25E-04,5.06E-04,0.001124,1.637,0.562,355.48,351.73,290.74,300.52,1309.7,9.0783
9.50E-04,6.87E-04,8.34E-04,1.762,1.305,346.83,343.4,295.68,299.75,1687.5,37.616
7.93E-04,7.50E-05,4.62E-04,0.203,1.637,355.51,330.63,301.18,304.07,43.196,53.679
4.03E-04,2.48E-04,4.57E-04,0.505,1.843,365.41,346.4,302.6,307.39,167.18,67.149
0.001029,4.64E-04,5.85E-04,0.64,0.623,363.1,353.72,293.1,301.84,278.64,10.017
0.00108,9.38E-04,0.001356,1.962,2.227,348.75,345.89,306.52,308.79,2087.6,109.19
0.001146,4.03E-04,0.001075,0.267,2.112,362.67,340.38,304.64,307.24,75.606,93.63
2.05E-04,8.79E-04,0.001114,0.548,1.473,344.13,335.64,298.6,301.57,195.37,49.463
4.33E-04,4.70E-04,8.76E-04,0.921,1.158,342.41,336.31,292.14,296.66,493.12,30.061
0.001096,0.001177,0.001331,1.968,1.049,356.7,353.78,296.16,300.87,2070.4,27.128
6.93E-04,5.05E-04,7.29E-04,0.991,0.77,368.97,360.83,291.24,300.62,552.48,14.489
9.80E-04,3.27E-04,9.19E-04,1.996,2.408,359.31,353.84,304.38,308.48,2069.7,115.26
4.66E-04,6.40E-05,0.001258,1.7,0.902,351.88,348,309.38,315.96,1423.6,18.294
4.21E-04,0.001105,5.05E-04,0.144,2.273,343.27,321.55,291.2,292.52,21.472,109.84
7.92E-04,5.10E-05,0.001279,1.238,2.135,369.9,357.31,302.74,309.31,838.83,94.192
1.79E-04,6.70E-05,3.86E-04,1.59,1.37,360.89,352.63,295.3,303.99,1178.5,37.344
0.001044,0.001131,9.60E-04,1.892,1.555,360.56,357.28,306.86,310.33,1895.3,53.909
8.25E-04,7.02E-04,0.001345,0.583,1.383,340.1,334.29,307.98,310.27,245.06,43.931
3.90E-04,9.49E-04,0.001191,0.622,1.024,365.64,355.02,295.08,300.9,233.16,25.201
8.30E-04,1.99E-04,2.24E-04,0.887,1.225,355.05,346.46,298.72,304.36,483.2,30.108
0.001153,5.73E-04,0.001125,0.59,2.408,365.15,351.66,306.08,309.09,248.51,119.31
2.88E-04,5.44E-04,0.001332,0.545,0.425,362.28,352.69,290.94,302.17,183.74,5.9595
2.83E-04,1.62E-04,0.001237,0.662,0.912,367.95,353.45,290.86,300.35,254.56,19.821
0.00105,5.10E-04,1.52E-04,1.81,2.494,343.47,340.2,307.92,310.11,1820,113.7
1.24E-04,9.50E-04,8.06E-04,1.607,1.263,344.36,341.55,307.42,310.58,1225.3,35.397
8.98E-04,4.74E-04,5.95E-04,1.084,1.828,345.31,340.43,309.38,312.05,710.28,67.616
0.001161,0.00104,0.001146,1.43,1.364,371.94,366.69,304.66,309.45,1152.6,42.575
8.40E-05,9.12E-04,1.94E-04,1.422,2.481,342.67,337.8,294.32,296.9,986.33,122.55
2.34E-04,5.35E-04,3.78E-04,1.871,1.299,351.09,346.77,291.38,296.96,1618.9,35.246
3.70E-04,5.83E-04,8.34E-04,0.111,0.837,367.16,337.7,308.9,312.51,12.682,15.961
3.80E-04,3.12E-04,0.001281,1.69,0.509,356.6,353.25,302.88,312.73,1370.2,7.1314
8.34E-04,4.14E-04,8.58E-04,0.556,0.967,353.73,344.91,306.46,311.09,216.84,20.67
1.33E-04,4.47E-04,4.29E-04,1.457,1.998,345.74,340.44,304.04,307.55,1031.9,79.08
0.001162,1.90E-04,8.93E-04,2,2.097,361.81,356.13,305.72,310.57,2143.7,88.357
5.00E-05,9.26E-04,9.38E-04,1.827,2.051,348.68,344.43,295.06,298.46,1505.8,91.798
2.89E-04,9.90E-05,3.30E-04,0.824,2.028,344.49,332.93,293.84,298.25,397.55,80.135
6.03E-04,2.37E-04,0.001342,0.328,1.83,353.89,335.15,302.48,305.63,98.885,73.005
9.56E-04,5.28E-04,4.32E-04,0.347,2.038,345.64,334.34,308.74,310.55,116.41,82.005
0.001075,2.59E-04,8.59E-04,0.824,0.77,354.55,348.07,304.68,310.97,444.71,13.585
9.99E-04,4.32E-04,9.50E-04,0.564,1.586,347.52,336.59,292.68,296.33,236.42,54.78
0.001096,7.52E-04,6.10E-05,1.825,1.194,340.3,337.84,297.8,301.15,1876.4,29.514
2.47E-04,0.001222,1.26E-04,1.854,2.298,349.74,346.7,306.68,308.88,1598.9,103.63
8.47E-04,0.001054,5.11E-04,0.52,2.414,345.08,336.41,301.08,302.83,201.64,119.31
0.001072,4.64E-04,7.18E-04,0.115,1.068,345.41,323.86,298.52,300.73,16.215,25.4
8.95E-04,8.54E-04,7.57E-04,0.877,1.82,355.31,347.02,291.1,294.74,479.27,71.816
0.001121,5.38E-04,0.001052,0.45,0.65,350.23,340.34,290.26,296.67,165.27,11.821
4.87E-04,7.64E-04,0.001136,0.837,1.461,360.89,351.47,293.38,298.27,402.63,48.351
6.80E-04,9.40E-05,0.001149,0.206,0.45,364.39,344.49,302.72,311.13,42.207,5.8052
8.96E-04,4.35E-04,8.06E-04,0.52,0.484,343.53,338.13,306.14,311.57,202.42,6.4363
5.26E-04,6.81E-04,0.00123,0.801,0.734,368.78,360.41,301.44,309.61,367.7,13.48
7.27E-04,0.001046,0.001068,1.352,1.246,363.5,358.59,302.58,307.28,972.51,35.671
3.65E-04,9.97E-04,0.001131,1.985,1.736,344.22,341.75,307.7,310.2,1870,67.146
4.52E-04,0.001072,0.001174,1.886,1.416,340.96,338.85,306.92,309.44,1748.7,46.192
6.04E-04,4.26E-04,1.98E-04,1.192,0.786,350.79,345.72,293.5,300.49,781.8,14.175
9.49E-04,2.11E-04,0.00101,0.881,0.408,344.98,341.29,303.7,311.1,498.07,4.9415
3.21E-04,0.001183,9.38E-04,0.408,2.24,341.58,331.85,298.8,300.49,133.78,110.06
5.09E-04,3.36E-04,6.63E-04,1.576,1.242,345.08,341.6,308.86,312.9,1274,32.396
0.001007,9.12E-04,2.25E-04,0.676,0.763,343.04,337.25,290.38,295.17,322.26,14.611
9.50E-04,2.74E-04,0.00133,0.945,1.251,361.32,352.4,300.32,306.37,544.5,35.14
1.30E-04,3.90E-04,5.89E-04,0.254,0.864,364.49,344.61,305.56,310.92,56.058,16.318
5.61E-04,9.61E-04,2.12E-04,1.61,1.156,364.16,359.52,294.62,300.28,1283.3,28.412
1.73E-04,8.74E-04,8.90E-04,1.008,1.635,346.96,340.44,290.86,294.56,542.48,59.376
0.001079,2.34E-04,0.001373,0.911,2.439,370.23,357.04,306.58,311.02,515.72,120.7
3.16E-04,2.14E-04,6.16E-04,0.887,2.214,362.61,347.87,297.22,302.6,433,97.052
0.001055,8.65E-04,1.54E-04,1.424,0.822,369.01,364.37,301.38,308.38,1125.4,14.875
5.50E-05,8.79E-04,3.05E-04,1.35,1.045,366.5,360.33,291.66,298.65,847.46,23.991
8.49E-04,9.98E-04,2.59E-04,1.01,1.948,349.11,342.84,291.6,294.58,616.49,78.599
9.60E-04,3.73E-04,1.91E-04,1.288,0.967,370.82,364.33,305.18,312.71,921.88,19.088
4.48E-04,8.83E-04,2.56E-04,1.878,0.595,360,357.07,299.92,308.05,1664.1,8.8436
2.42E-04,4.48E-04,0.001188,0.674,1.362,347.1,338.29,300.86,304.91,274.78,41.46
8.63E-04,8.56E-04,7.33E-04,1.55,1.843,353.13,348.45,295.88,299.42,1303.1,72.832
6.55E-04,8.22E-04,0.001075,0.923,2.196,340.5,335.03,301.08,303.2,519.02,104.38
3.46E-04,2.47E-04,0.001016,0.942,0.497,353.43,348.14,301.72,310.85,488.09,6.7568
0.001199,9.57E-04,2.28E-04,0.697,1.11,362.61,354.69,302.3,306.74,333.87,26.144
4.78E-04,3.91E-04,0.0011,0.691,1.818,362.61,350.3,308.5,312.76,287.78,69.868
0.001006,3.06E-04,7.46E-04,1.014,2.137,344.98,337.26,295.44,298.82,649.45,93.69
0.001126,2.12E-04,8.73E-04,0.482,0.423,359.27,349.74,296.68,306.67,177.17,5.3243
8.76E-04,0.001154,6.51E-04,1.63,1.677,357.16,353.51,306.62,309.68,1414.5,60.426
2.68E-04,3.88E-04,0.00117,1.402,1.282,372.27,363.38,291.38,300.01,936.52,36.523
1.21E-04,4.34E-04,6.66E-04,1.441,0.837,352.51,347.69,295.04,302.48,992.22,16.275
3.03E-04,4.95E-04,2.78E-04,1.481,1.265,349.9,345.85,309.28,313.52,1084.3,32.507
0.001041,6.32E-04,6.88E-04,0.187,1.998,368.28,336.44,291.66,294.42,38.731,84.467
6.04E-04,6.21E-04,0.001048,0.898,1.54,340.76,335.33,301.42,304.37,489.48,52.382
4.81E-04,5.94E-04,7.42E-04,0.41,1.929,350.66,336.17,298.06,300.97,131.9,78.24
9.15E-04,5.18E-04,9.10E-05,1.932,0.585,342.24,340.37,303.08,308.64,1992.4,8.2772
5.86E-04,6.28E-04,1.55E-04,1.51,2.191,348.28,343.63,303.78,306.7,1191.4,92.623
0.001044,6.85E-04,5.82E-04,1.861,1.912,359.73,355.07,300.28,304.22,1845.8,75.379
6.94E-04,9.39E-04,0.001292,1.181,1.983,342.41,337.38,291.72,294.49,800.21,90.286
0.001138,5.00E-04,0.001213,0.86,1.576,341.45,335.08,295.36,298.57,504.06,55.742
2.57E-04,9.58E-04,6.32E-04,0.258,0.543,360.03,343.85,290.02,297.12,59.139,8.7349
3.74E-04,8.58E-04,5.90E-04,1.04,2.04,355.74,347.97,294.52,298.12,583.1,87.292
2.95E-04,6.76E-04,5.80E-05,0.186,1.295,371.15,342.43,301.16,304.94,32.637,34.037
0.001092,0.001111,6.88E-04,0.427,2.317,366.83,353.17,308.46,310.76,141.48,109.62
5.00E-05,7.40E-04,6.74E-04,0.626,1.818,345.68,336.15,297.18,300.25,235.68,70.071
4.73E-04,0.001224,9.28E-04,0.22,1.694,363.86,341.06,294.32,297.05,46.162,65.235
7.71E-04,2.71E-04,2.45E-04,0.966,2.231,354.65,344.63,299.48,303.48,556.7,95.332
0.001165,8.00E-05,7.08E-04,0.833,1.67,340.36,333.72,304.82,307.9,481.4,56.73
7.14E-04,9.13E-04,7.51E-04,0.875,2.126,369.01,359.05,301.12,304.78,446.32,95.044
5.46E-04,2.02E-04,9.28E-04,0.769,1.82,340.5,330.89,291.96,295.8,374.35,70.127
0.001075,4.28E-04,7.85E-04,0.265,2.097,358.41,333.98,290.04,292.92,74.602,92.571
7.06E-04,5.85E-04,6.91E-04,0.738,1.79,348.58,341.44,309.18,311.87,347.96,66.07
2.08E-04,1.96E-04,9.15E-04,0.757,0.411,364.68,356.95,299.64,312.48,316.1,4.8798
0.001069,0.001156,2.17E-04,0.26,1.013,346.83,336.21,303.86,306.41,70.969,22.437
0.001186,6.81E-04,2.99E-04,0.389,1.864,353.76,339,294.76,297.65,135.38,70.871
0.001037,6.90E-05,4.45E-04,0.938,0.4,363.33,357,290.72,304.05,541.91,4.7417
3.21E-04,5.88E-04,8.47E-04,0.241,0.595,353.23,338.38,299.58,305.18,53.032,9.4616
9.62E-04,8.95E-04,8.14E-04,0.657,0.627,341.29,336.31,296.06,300.91,305.54,10.828
0.001,0.001053,6.66E-04,1.928,0.782,361.85,359.09,305.58,311.48,1937.3,14.342
7.86E-04,2.23E-04,0.001201,0.725,1.118,355.51,347.04,309.68,314.65,336.48,27.73
6.85E-04,4.23E-04,0.001149,0.467,1.904,354.62,338.11,291.36,295.15,162.03,79.348
7.20E-04,8.46E-04,0.001107,1.312,1.345,350.56,345.89,295.38,299.49,947.75,41.407
5.69E-04,0.001172,0.001349,0.128,1.883,352.24,330.49,304.7,306.08,17.354,81.674
3.52E-04,5.82E-04,9.60E-05,1.516,2.422,366.43,358.07,296.2,300.84,1106.3,112.1
7.72E-04,6.75E-04,4.13E-04,0.944,1.668,368.08,359.25,306.44,310.91,516.44,56.452
7.24E-04,4.64E-04,3.76E-04,1.105,1.584,343.04,337.54,298.68,302.2,715.33,51.183
6.00E-05,2.76E-04,0.001037,1.966,2.437,349.9,343.08,294.28,299.33,1720.9,122.89
7.00E-04,0.001215,0.001045,0.539,2.227,341.75,334.27,300.08,301.77,210.43,109.89
6.41E-04,7.82E-04,4.85E-04,1.932,1.7,370,364.46,292.92,298.44,1788.5,60.314
0.001069,8.02E-04,9.49E-04,1.698,0.704,352.67,349.46,292.06,298.84,1595.8,13.228
8.81E-04,6.50E-04,0.001192,1.797,1.744,342.08,338.78,299.26,302.33,1743.5,67.664
5.26E-04,4.16E-04,5.90E-04,1.759,1.444,340.26,336.74,297.88,301.81,1573,43.69
2.55E-04,7.22E-04,5.72E-04,0.672,2.399,344.85,336.81,305.64,307.75,275.71,114.03
1.09E-04,0.001087,4.67E-04,1.022,1.204,341.52,337.76,304.38,307.24,554.53,31.64
6.34E-04,4.28E-04,6.87E-04,1.455,0.721,366.63,361.58,303.82,312.68,1081.6,11.977
7.54E-04,2.73E-04,8.05E-04,1.842,1.236,367.32,361.92,307.46,314.52,1686.8,32.177
7.08E-04,5.76E-04,3.33E-04,1.698,1.202,345.12,342.1,304.58,308.41,1511.4,30.041
2.81E-04,2.28E-04,3.26E-04,1.227,1.219,368.81,359,292.8,301.58,746.59,30.092
9.02E-04,0.001042,4.11E-04,1.274,2.065,365.74,358.76,290.9,294.72,903.66,89.113
3.78E-04,7.52E-04,4.00E-04,0.402,1.248,370.39,353.13,300.54,305.62,111.83,32.843
5.10E-05,0.001057,0.001397,1.837,1.929,354.36,350.76,308.96,311.94,1500.3,84.084
9.88E-04,3.14E-04,9.39E-04,0.45,1.763,349.74,335.96,298.18,301.5,164.76,66.01
4.44E-04,7.46E-04,0.001397,1.759,0.732,340.26,337.89,297.7,302.85,1545.4,14.313
9.54E-04,9.70E-05,9.07E-04,0.638,0.62,352.9,344.51,297.44,305.38,281.01,9.778
7.56E-04,7.10E-04,2.68E-04,1.35,2.122,343.5,339.55,306.04,308.35,1020.8,88.36
4.38E-04,9.87E-04,9.84E-04,1.029,1.217,371.35,363.59,300.34,306.06,558.79,33.633
9.64E-04,2.79E-04,0.001066,0.664,0.978,343.73,335.82,292.44,297.47,310.8,22.552
0.001174,5.11E-04,4.52E-04,1.821,0.768,364.09,360.16,297.44,305.53,1805,13.613
6.19E-04,9.00E-04,4.52E-04,0.543,0.94,352.57,343.83,296.8,301.46,200.84,20.1
1.40E-04,2.28E-04,6.14E-04,0.756,1.561,356.2,343.56,297.94,303.56,321.46,49.881
1.24E-04,5.68E-04,6.69E-04,1.215,1.362,352.61,346,291.96,297.32,735.68,39.792
6.55E-04,3.88E-04,8.13E-04,0.104,0.612,342.74,321.14,292.6,296.12,12.967,10.597
3.19E-04,1.34E-04,7.00E-04,0.67,0.637,362.31,352.44,303.14,312.58,263.63,9.5917
7.91E-04,0.001132,6.30E-05,0.607,0.81,346.7,340.86,300.42,304.46,253.95,15.022
7.76E-04,4.74E-04,0.001183,1.05,1.41,365.94,357.24,300.54,306.35,626.71,44.039
9.95E-04,0.001232,5.41E-04,1.719,0.501,364.35,361.38,295.34,304.14,1568.5,7.2987
8.10E-05,4.84E-04,0.001386,0.497,0.623,357.59,345.92,291,299.58,155.03,11.065
3.62E-04,4.72E-04,0.001433,0.419,1.32,353.96,340.3,302.28,306.34,128.63,40.068
1.04E-04,7.11E-04,0.001442,0.489,1.7,364.65,347.15,291.98,296.59,150.08,66.704
9.61E-04,6.21E-04,8.09E-04,0.404,2.225,347.66,334.65,299.32,301.56,142.77,103.33
0.001197,4.46E-04,0.001045,0.453,1.059,340.13,333.26,306.08,308.87,177.72,25.292
0.001134,5.06E-04,0.001272,0.425,0.845,357.85,346.67,303.86,309.06,146.17,17.056
2.41E-04,8.44E-04,7.05E-04,0.18,0.875,357.19,336.26,297.44,301.45,30.551,18.265
0.001046,6.18E-04,2.40E-04,1.525,0.652,372.44,367.52,294.74,304.84,1262.1,10.28
7.60E-05,5.17E-04,5.02E-04,0.184,2.49,356.86,326.85,292.16,294.25,31.702,125.2
0.001133,9.26E-04,7.37E-04,0.721,1.311,351.15,345.33,309.04,311.96,359.55,37.609
5.34E-04,8.47E-04,0.001226,0.877,2.055,354.26,345.74,295.44,298.76,448.08,94.465
9.08E-04,6.15E-04,6.30E-05,1.46,0.652,340.43,337.76,296.48,301.85,1215.6,10.387
2.90E-04,5.50E-05,5.72E-04,0.717,2.174,349.77,333.95,290.96,295.85,310.74,93.749
1.78E-04,7.14E-04,0.001386,0.128,1.582,365.21,334.38,305.94,308.25,16.068,57.131
1.34E-04,7.94E-04,8.61E-04,0.541,2.17,345.97,336.28,303.56,305.83,187.9,99.054
9.79E-04,3.33E-04,8.91E-04,0.687,0.528,355.02,348.34,301.98,309.89,317.68,7.4434
3.63E-04,0.001192,1.45E-04,0.653,1.708,343.56,337.38,302.96,305.15,268.09,60.184
5.35E-04,3.43E-04,0.001206,0.203,2.042,355.91,327.92,291.7,294.32,41.436,91.34
8.73E-04,0.001069,7.75E-04,1.934,1.845,358.55,354.46,292.42,296.17,1914.9,74.628
7.91E-04,3.70E-04,9.66E-04,0.364,0.677,343.3,334.62,303.96,308.36,121.41,11.373
6.30E-05,1.20E-04,8.44E-04,1.202,1.286,366.8,356.95,307.4,315.66,693.27,34.385
9.78E-04,3.62E-04,0.001316,1.198,1.219,340.89,336.56,299.04,302.93,870.22,33.932
9.10E-05,2.10E-04,0.001418,1.802,1.5,343.2,338.88,304.54,309.25,1500.5,49.845
5.12E-04,1.30E-04,7.95E-04,1.232,1.366,365.74,356.05,298.3,306.2,791.54,38.834
7.68E-04,5.07E-04,2.95E-04,1.457,1.589,350.59,345.43,297.6,301.87,1153.1,51.1
3.11E-04,0.001248,7.20E-05,0.721,2.309,352.01,343.35,294.22,296.68,307.53,107.89
6.25E-04,9.86E-04,0.00102,1.295,1.461,351.88,347.51,303.5,306.93,905.7,48.045
0.001153,2.97E-04,5.43E-04,1.181,1.887,355.68,349.25,309.7,313.35,848.63,70.34
0.001017,7.64E-04,6.98E-04,1.037,0.446,351.65,347.6,290.54,299.1,660.54,6.2909
4.87E-04,0.001105,0.001156,1.952,1.034,351.88,349.39,305.8,309.88,1826.7,25.312
7.27E-04,7.00E-05,3.13E-04,1.709,1.849,341.12,336.58,303.54,307.43,1553.4,66.02
1.13E-04,5.28E-04,9.75E-04,0.4,2.332,347.43,333.58,304.48,306.73,123.29,112.16
3.89E-04,5.48E-04,2.85E-04,1.859,2.338,357.69,351.28,290.06,294.64,1629.8,107.98
9.25E-04,4.78E-04,7.21E-04,0.932,2.017,355.91,347.33,302.28,305.86,535.75,83.383
0.001123,5.43E-04,4.17E-04,0.339,0.833,343.96,335.77,308.52,311.64,115.06,15.183
6.08E-04,5.90E-04,0.001398,0.431,1.387,347.76,337.39,305.2,308.23,143.65,44.182
0.001174,7.00E-05,1.86E-04,0.571,1.372,363,347.92,298.2,303.95,238.29,36.979
9.60E-05,9.87E-04,8.60E-05,1.916,2.441,366.43,360.99,300.6,304.32,1595.4,115.25
5.10E-05,7.26E-04,7.75E-04,1.4,1.515,363.46,357.1,303.66,308.9,909.46,49.018
0.001024,7.40E-04,2.01E-04,1.827,1.914,349.7,346.61,309.96,312.56,1814.1,71.798
9.91E-04,7.03E-04,0.00108,1.88,0.837,356.14,353.21,303.88,309.69,1870.2,16.586
4.82E-04,8.28E-04,3.51E-04,1.654,2.164,369.37,362.7,295.72,300.23,1315.5,94.511
2.87E-04,9.13E-04,7.65E-04,1.261,1.532,349.17,343.97,293.18,297.07,815.71,51.666
8.45E-04,8.72E-04,0.00111,0.55,2.355,355.87,343.07,292.94,295.7,214.09,122
0.001131,3.79E-04,5.76E-04,1.622,1.803,371.58,364.73,305.46,310.9,1438.3,65.199
0.001118,9.76E-04,0.001202,0.4,0.772,352.31,343.01,301.06,305.56,136.06,15.302
6.41E-04,6.02E-04,2.05E-04,0.714,0.898,361.98,353.05,298.6,305,313.08,17.418
0.001161,9.28E-04,9.74E-04,1.544,1.479,340.17,336.97,291.24,294.28,1414,49.777
5.61E-04,9.73E-04,5.12E-04,1.189,1.618,352.94,348.07,304.68,307.91,767.54,55.22
7.87E-04,4.98E-04,1.31E-04,0.607,2.244,346.83,337.08,303.12,305.57,256.21,96.183
3.50E-04,5.46E-04,0.001296,0.887,1.173,343.43,337.67,299.58,303.6,452.79,31.792
6.50E-05,7.78E-04,5.65E-04,1.668,0.694,355.54,351.74,291.52,299.64,1263.3,12.321
7.41E-04,0.001244,6.42E-04,1.303,1.038,363.17,358.51,297.94,303.02,913.51,24.673
5.28E-04,7.18E-04,0.001188,1.949,0.411,354.62,352.43,303.04,312.08,1824.9,5.2094
7.62E-04,0.00112,4.24E-04,1.962,0.427,351.12,349.12,292.66,300.86,1947.7,5.7719
9.98E-04,9.61E-04,3.58E-04,0.879,0.868,351.45,345.79,291.94,297.17,493.86,17.991
9.47E-04,2.53E-04,0.001293,0.3,0.82,353.1,339.56,305.52,310.11,89.368,15.901
7.20E-04,4.90E-04,3.48E-04,0.778,1.349,340.63,335.07,304.36,307.35,390.78,37.436
5.59E-04,2.25E-04,0.001142,1.789,1.71,369.87,362.3,304.18,311.24,1536.7,61.677
0.00113,5.67E-04,1.06E-04,0.201,1.11,348.88,333.76,304.9,307.46,44.75,25.366
9.08E-04,2.43E-04,6.53E-04,0.888,0.66,370,362.22,307.62,316.95,473.43,9.9649
7.50E-05,4.45E-04,6.40E-05,1.204,1.578,347.95,342.27,306.56,310.48,724.6,48.457
4.26E-04,0.001224,0.001393,1.191,2.025,345.54,340.86,295.94,298.46,763.94,95.982
4.54E-04,6.38E-04,3.38E-04,0.128,2.132,349.01,320.45,290.38,292.02,17.768,93.06
3.00E-04,9.19E-04,1.59E-04,1.396,1.559,369.04,363.2,309.8,314.34,937.77,48.831
1.73E-04,4.36E-04,8.27E-04,0.989,0.408,372.93,366.95,308.98,321.86,492.22,4.5717
4.87E-04,8.74E-04,0.001017,0.438,1.708,350.79,340.43,307.18,309.66,140.88,63.991
9.76E-04,9.20E-05,5.81E-04,0.765,1.698,368.22,354.54,307.96,313.52,373.8,57
3.01E-04,9.80E-04,7.67E-04,1.614,1.391,360.76,356.54,307.78,312.05,1233.4,42.204
6.94E-04,9.22E-04,8.50E-05,0.733,1.166,361.95,354.47,309.12,313.32,330.41,28.027
0.001102,9.72E-04,9.33E-04,0.852,1.114,346.5,342.18,306.96,309.97,482.75,28.333
7.22E-04,8.72E-04,0.001313,1.593,2.036,350.03,345.75,299.86,302.86,1339.4,93.102
7.22E-04,0.001152,2.40E-04,1.327,2.424,350.86,346.11,298.7,301.04,966.85,118.27
3.31E-04,5.65E-04,4.52E-04,1.058,1.668,356.37,348.07,295.96,300.69,595.56,57.167
5.36E-04,1.15E-04,0.001033,0.697,1.599,366.53,351.72,308.12,313.97,293.49,53.287
2.94E-04,1.72E-04,5.85E-04,0.643,1.597,355.28,342.58,305.5,310.23,251.23,51.374
7.94E-04,2.73E-04,6.07E-04,1.32,2.303,340.99,336.13,306.78,309.38,996.56,102.83
8.02E-04,0.00111,7.08E-04,0.273,1.769,349.67,337.37,307.58,309.35,73.642,67.227
8.98E-04,0.001009,2.66E-04,0.659,0.784,357.79,350.33,296.78,302.48,289.06,14.57
0.001079,1.02E-04,0.00131,1.698,0.623,349.6,346.71,307.56,314.58,1609.2,9.6975
6.46E-04,9.10E-05,2.01E-04,1.55,1.731,349.11,342.37,295.36,300.85,1264.1,58.029
5.24E-04,7.39E-04,3.13E-04,1.744,0.872,344.88,342.31,302.46,307.06,1528.9,16.734
8.99E-04,7.56E-04,9.49E-04,0.552,2.275,362.9,350.07,305.22,308.07,212.17,107.85
8.00E-04,1.57E-04,9.77E-04,1.288,0.707,348.05,343.85,301.1,308.09,936.8,12.053
1.75E-04,5.26E-04,0.001218,0.858,0.635,369.6,361.1,300.18,310.4,387.14,10.424
9.54E-04,4.29E-04,8.50E-05,0.852,0.545,345.58,341.64,306.52,312.14,469.72,7.1772
8.78E-04,5.44E-04,0.001395,1.44,2.08,359.64,353.64,306.36,310.1,1131.8,93.986
9.26E-04,0.001026,6.63E-04,1.054,1.557,363.79,356.47,290.48,294.87,651.71,53.128
4.69E-04,4.26E-04,9.80E-04,0.957,0.49,346.14,342.23,303.32,310.31,522.73,6.7085
7.70E-04,0.001189,9.95E-04,1.426,2.12,359.24,354.62,305.52,308.24,1087.8,97.813
8.18E-04,9.19E-04,0.001344,1.468,0.988,353.3,349.41,295.14,300.32,1170.7,24.115
0.001037,0.001108,1.62E-04,0.824,0.74,364.45,357.77,296.2,302.79,430.54,13.145
1.16E-04,0.001012,0.001286,0.415,1.545,345.54,335.59,301.84,304.37,127.31,55.457
5.62E-04,3.27E-04,0.0011,0.432,0.484,355.48,345.15,297.8,306.37,135.85,6.7901
7.92E-04,5.52E-04,2.19E-04,1.485,0.839,370.76,365.87,308.68,316.19,1147.8,14.78
0.001033,2.44E-04,0.001421,0.252,1.11,364.45,341.17,295.8,300.67,66.465,28.618
8.65E-04,0.00106,1.45E-04,0.847,1.694,350.82,344.93,304.5,307.13,451.88,58.466
4.92E-04,0.001,7.33E-04,1.609,1.528,370.72,365.08,298.08,303.29,1250.1,50.859
6.62E-04,5.47E-04,0.001219,0.26,0.797,372.18,352.39,308.66,314.52,63.206,15.022
3.03E-04,1.87E-04,0.001344,1.837,1.347,341.88,338.11,303.72,308.39,1621.4,40.346
7.66E-04,5.11E-04,1.44E-04,0.6,2.431,347.23,334.87,290.56,293.42,252.17,115.3
3.12E-04,9.03E-04,0.001194,1.379,1.788,367.23,360.83,305.7,310.01,923.58,70.879
4.59E-04,0.001239,9.94E-04,1.614,1.809,364.68,359.6,296.34,300.26,1262.9,73.743
1.02E-04,9.48E-04,2.68E-04,1.81,1.141,368.74,364.37,305.48,311.5,1434.6,27.379
0.00106,2.88E-04,2.14E-04,1.677,2.441,369.87,362.15,305.84,310.57,1511.5,108.29
6.43E-04,4.52E-04,0.001435,0.489,0.925,353,344.01,309.62,314,169.42,20.159
5.57E-04,9.34E-04,0.001066,1.369,2.16,354.98,349.26,296.62,299.87,981.13,102.46
0.001093,9.64E-04,0.001292,0.151,0.992,356.67,333.54,293.18,296.47,26.199,24.971
0.001156,3.34E-04,0.00125,1.871,2.481,362.24,355.4,293.78,298.35,1900.8,130.81
2.75E-04,0.001015,3.16E-04,1.909,2.21,372.08,366.47,299.56,303.79,1624,98.474
4.24E-04,2.62E-04,0.001255,0.59,0.726,354.22,345.63,306.88,313.29,221.08,12.655
7.66E-04,5.22E-04,7.37E-04,1.916,1.32,355.84,351.47,293.62,299.17,1854.6,37.529
6.42E-04,2.94E-04,3.38E-04,1.255,1.232,367.98,360.52,308.8,315.51,832.46,30.515
1.70E-04,8.56E-04,3.30E-04,1.434,1.759,368.22,361.54,302.82,307.61,961.94,62.86
3.71E-04,6.56E-04,2.00E-04,0.936,1.591,356.4,348.9,305.32,309.29,483.1,50.618
6.63E-04,4.22E-04,3.38E-04,1.149,2.334,371.61,359.26,290.54,295.94,713.47,106.89
2.77E-04,9.30E-05,5.95E-04,0.735,1.918,369.96,350.46,298.48,305.29,305.88,72.659
1.67E-04,0.001186,0.001026,0.687,0.438,366.47,359.29,294.12,304.26,263.39,6.2003
7.24E-04,7.45E-04,6.87E-04,1.856,1.356,365.91,361.4,303.92,309.25,1702.8,39.386
9.09E-04,5.95E-04,0.001115,0.205,2.093,366.1,336.31,293.7,296.4,44.691,95.861
1.16E-04,0.001132,5.55E-04,0.717,1.311,350.76,343.16,292.36,296.17,294.03,38.165
8.54E-04,4.98E-04,9.61E-04,1.542,0.772,361.29,356.76,297.3,305.33,1265.8,14.457
7.79E-04,2.08E-04,0.001065,1.871,2.174,354.82,348.75,301.26,305.97,1789.6,97.544
2.51E-04,8.30E-04,9.80E-05,0.738,1.601,346.83,340.2,305.64,308.47,320.26,51.453
9.26E-04,0.001248,7.64E-04,1.01,1.005,370.2,363.84,298.82,304.36,595.14,23.449
3.85E-04,9.50E-04,0.001138,1.183,2.458,362.14,355.48,307.98,310.88,721.41,125.25
0.001107,8.28E-04,8.06E-04,1.303,1.675,351.88,347.44,305.3,308.34,1007.1,60.207
7.46E-04,0.001086,8.14E-04,0.111,1.414,344.46,328.01,309.38,310.6,13.971,44.458
2.58E-04,8.02E-04,7.78E-04,0.843,0.744,367.95,359.58,294.52,303.01,382.77,13.802
6.66E-04,8.41E-04,0.001127,1.2,2.225,357.13,350.16,296.14,299.51,790.82,108.5
5.73E-04,6.22E-04,0.001198,1.128,1.937,340.59,335.58,300.9,303.59,724.59,82.352
1.32E-04,8.83E-04,0.001145,0.366,2.17,372.6,349.45,296,299.58,94.276,103.89
7.30E-05,4.24E-04,7.23E-04,0.351,2.132,354.39,334.53,298.16,301.22,100.35,93.348
4.36E-04,6.20E-04,3.72E-04,1.4,2.391,351.19,344.68,295.24,298.7,1007.4,113.69
7.45E-04,8.55E-04,8.26E-04,0.847,0.618,366.83,360.79,309.6,316.97,423.86,9.4396
7.11E-04,5.23E-04,0.001387,0.503,1.526,357.79,343.7,295.64,299.93,179.1,53.146
1.76E-04,6.07E-04,2.05E-04,1.297,1.433,343.14,339.19,307.06,310.31,850.62,41.429
6.09E-04,9.00E-04,0.001262,1.793,1.517,345.15,341.67,292.5,296.14,1634.3,53.467
0.001079,0.001054,4.87E-04,0.879,0.665,353.6,348.61,296.58,302.49,498.31,11.417
6.43E-04,2.78E-04,0.001062,0.391,2.466,372.04,345.6,301.46,305.32,115.94,123.47
7.06E-04,4.95E-04,7.95E-04,1.7,1.381,369.9,363.26,290.6,297.73,1442.1,40.977
5.90E-04,5.74E-04,2.59E-04,1.109,1.853,342.61,336.58,293.34,296.69,702.97,69.319
6.30E-04,0.00109,7.35E-04,0.178,1.395,359.17,339.82,308,310.29,32.052,42.929
6.78E-04,8.70E-05,4.36E-04,0.765,1.345,351.98,340.85,290.6,296.43,367.43,36.876
9.29E-04,3.26E-04,7.20E-05,1.288,0.91,350.59,345.99,298.98,304.84,955.53,17.313
2.31E-04,9.78E-04,0.001022,0.358,1.173,361.15,346.79,301.74,305.8,96.113,31.649
3.42E-04,3.07E-04,2.33E-04,0.569,1.431,364.19,347.85,294.96,300.89,201.62,40.945
5.59E-04,3.43E-04,8.79E-04,0.258,2.13,368.88,340.01,301.3,304.51,63.488,93.482
2.86E-04,3.44E-04,0.001367,0.258,1.431,348.38,332.31,305.94,308.66,60.422,46.029
8.14E-04,5.55E-04,8.10E-04,1.808,2.41,369.34,362.6,300.22,304.71,1646.9,117.7
5.00E-05,5.02E-04,5.09E-04,0.279,1.551,360.99,341.25,308.44,311.72,65.956,49.231
0.001006,4.59E-04,0.00119,1.257,0.921,367.56,361.02,295.1,303.01,896.77,20.09
0.001106,9.39E-04,7.95E-04,1.147,0.996,345.61,341.88,298.88,302.74,815.32,22.935
3.55E-04,4.87E-04,5.85E-04,1.496,0.833,356.27,351.52,294.58,302.25,1099.9,16.092
9.49E-04,1.58E-04,1.23E-04,1.067,1.836,344.98,336.89,290.54,294.89,702.75,65.478
1.59E-04,3.57E-04,3.90E-04,1.276,0.696,364.85,359.45,309.1,317.86,783.93,10.623
8.00E-04,3.78E-04,0.001257,1.118,2.143,357.79,348.41,295.12,299.56,717.87,99.258
6.54E-04,7.46E-04,5.81E-04,1.835,2.422,362.61,356.91,296.96,300.77,1658.4,119.15
5.50E-04,5.71E-04,0.001128,0.326,0.707,349.54,339.49,308.26,312.58,95.17,12.252
0.001049,0.001018,8.72E-04,1.265,1.16,367.26,361.74,297.06,302.38,914.27,30.601
4.97E-04,9.52E-04,6.31E-04,1.191,2.097,345.68,341.59,308.42,310.55,773.43,90.424
0.001059,6.30E-04,5.60E-05,0.881,2.418,357.36,349.53,309,311.61,495.91,106.78
0.001176,4.15E-04,2.15E-04,1.536,0.805,356.07,352.57,308.24,314.06,1353.5,13.706
0.001142,0.001153,6.30E-04,1.116,0.868,362.04,356.86,293.44,299.36,753.49,18.423
0.001023,6.76E-04,7.89E-04,1.071,2.183,367.95,358.68,297.46,301.53,678.96,99.474
2.12E-04,4.86E-04,5.54E-04,0.252,0.652,343.7,330.41,293.7,298.57,57.081,11.157
2.62E-04,0.001239,9.45E-04,1.107,1.652,356.57,351.57,308.36,311.36,632.99,60.717
9.36E-04,7.11E-04,2.24E-04,0.594,0.852,344.09,338.33,304.7,308.41,254.17,15.827
2.12E-04,7.41E-04,0.001031,0.788,2.347,367.16,355.78,309.16,312.62,339.16,112.03
3.12E-04,6.80E-05,0.001059,0.598,2.017,371.45,347.28,296.38,302.9,216.81,84.081
5.82E-04,8.89E-04,6.34E-04,1.734,1.757,371.19,365,290.48,295.81,1454.1,65.925
7.30E-04,6.09E-04,5.30E-04,0.698,1.154,350.89,342.58,293.16,297.78,316.05,28.958
4.66E-04,0.001129,7.60E-04,0.657,1.33,349.24,342.36,301.7,304.79,271.33,39.63
5.69E-04,2.80E-04,0.001185,1.316,1.349,354.55,348.64,307.28,312.45,917.98,39.741
8.90E-04,4.80E-04,0.001082,0.324,1.75,351.78,334.81,296.68,299.62,102.58,67.026
0.001123,2.95E-04,0.001393,1.588,1.662,360.39,354.44,304.3,309.34,1412.3,60.672
2.33E-04,8.20E-05,0.001344,0.653,1.7,345.51,332.47,294.5,299.21,264.77,63.283
1.10E-04,0.001144,6.62E-04,1.411,2.065,348.88,344.71,303.06,305.64,961.29,90.371
2.89E-04,7.26E-04,9.29E-04,1.567,2.198,354.78,348.99,298.48,302.16,1185,102.47
9.40E-04,9.90E-04,6.02E-04,0.602,1.255,343.7,337.48,301.34,304.11,260.91,34.697
9.46E-04,7.99E-04,8.97E-04,1.639,1.902,360.46,355.66,304.02,307.65,1440.4,77.202
3.09E-04,2.56E-04,9.29E-04,0.887,1.847,356.57,345.6,302.98,307.82,436.71,70.706
8.57E-04,2.61E-04,5.39E-04,1.145,1.841,361.32,352.11,299.8,305,750.69,67.812
8.84E-04,6.97E-04,7.05E-04,1.31,0.91,346.86,342.77,293.18,298.43,984.24,19.655
3.95E-04,0.001227,5.50E-04,1.962,2.468,340.46,338.34,307.66,309.22,1858,122.21
2.73E-04,7.09E-04,6.48E-04,0.795,1.146,362.9,353.09,290.38,296.52,351.48,29.18
5.30E-04,4.96E-04,1.59E-04,1.747,2,348.35,343.79,301.72,305.3,1527.1,77.678
4.95E-04,6.42E-04,0.001082,0.615,1.87,341.88,334.44,305.42,307.7,250.96,75.615
9.02E-04,9.86E-04,2.36E-04,1.736,1.391,349.44,346.02,293.8,297.55,1618,40.852
8.64E-04,0.001014,1.12E-04,0.472,2.086,359.27,347.42,304.86,307.33,163.81,86.074
6.64E-04,4.46E-04,9.92E-04,1.964,1.521,351.62,347.63,302.54,307.12,1916.5,49.863
5.93E-04,1.18E-04,2.88E-04,1.614,1.729,360.82,353.9,309.06,314.84,1309.5,57.174
8.58E-04,7.50E-05,0.001208,1.154,1.486,341.02,334.94,297.52,301.93,798.03,48.103
5.65E-04,6.82E-04,0.00125,0.831,0.574,343.23,338.24,290.06,296.74,420.91,9.9883
0.001141,3.51E-04,0.001408,1.736,0.862,368.55,363.91,303.5,311.62,1633.2,17.503
5.96E-04,2.72E-04,0.001303,1.369,1.612,366.6,358.31,305.38,311.63,966.82,56.307
3.71E-04,9.60E-05,9.04E-04,0.645,1.196,341.98,334.39,307.22,311.07,265.48,30.564
0.00119,4.46E-04,2.74E-04,0.22,0.921,340.99,331.1,309.88,312.09,53.616,17.91
9.17E-04,4.81E-04,9.78E-04,1.694,2.048,342.24,338.53,302.7,305.52,1581.1,88.295
8.08E-04,1.69E-04,9.71E-04,0.714,0.86,359.83,349.59,295.24,303.02,326.04,17.216
7.24E-04,6.80E-04,0.001041,1.149,0.562,353.6,350.05,308.94,315.41,743.12,8.2283
4.12E-04,1.81E-04,2.53E-04,1.373,1.927,362.14,351.77,291.26,297.98,949.54,72.035
2.42E-04,8.25E-04,4.27E-04,1.924,2.139,372.27,366.64,308.24,312.62,1635.9,90.175
0.001078,4.69E-04,9.07E-04,0.797,1.645,340.99,334.29,297.14,300.18,437.57,58.39
1.45E-04,7.62E-04,1.97E-04,0.338,1.82,354.52,338.66,302.26,305,93.792,66.438
2.12E-04,5.47E-04,0.001079,1.162,2.128,356.17,347.85,299.4,303.54,687.25,96.477
9.10E-04,0.001089,5.02E-04,1.909,1.232,346.14,343.93,307.5,310.41,1931.5,33.018
9.76E-04,5.00E-05,0.001093,1.073,1.557,370.43,357.98,296.48,304.13,673.92,51.29
7.86E-04,8.10E-04,0.001443,0.839,1.572,367.06,356.65,292.04,296.98,422.61,57.679
6.00E-04,3.26E-04,0.001205,0.108,0.864,363.99,334.84,309.08,312.45,12.708,17.302
3.79E-04,9.30E-04,6.25E-04,0.596,0.509,347.66,342.94,309.64,314.75,226.04,6.9041
1.08E-04,9.68E-04,7.07E-04,0.963,1.624,367.13,358.75,305.22,309.6,471.08,56.4
9.95E-04,9.98E-04,4.78E-04,1.369,2.426,347.95,342.89,291.08,293.65,1086.5,122.35
0.001162,5.77E-04,1.54E-04,1.105,1.07,344.95,341.28,307.9,311.26,773.22,23.583
1.32E-04,0.001036,0.001432,0.134,1.652,363.07,334.16,301.48,303.65,17.342,64.173
2.68E-04,0.00121,3.71E-04,1.02,0.406,349.27,345.99,297.56,305.01,557.1,5.156
