D_foul1 (m),D_foul2 (m),D_foul3 (m),mfr1 (kg/s),mfr2 (kg/s),Inner inlet temperature (K),Inner outlet temperature (K),Outer inlet temperature (K),Outer outlet temperature (K),Inner Pressure Drop (Pa),Outer Pressure Drop (Pa)
6.41E-04,1.06E-04,1.73E-04,1.717,1.465,349.04,343.72,298.72,304.35,1512.3,41.91
9.03E-04,6.67E-04,0.001395,0.318,1.131,361.95,346.43,305.48,309.52,92.687,29.981
1.29E-04,9.63E-04,7.89E-04,0.951,0.558,347,343.3,303.88,309.63,483.04,8.4106
1.64E-04,1.27E-04,9.77E-04,1.626,1.776,357.23,349.93,307.64,313.73,1231.3,64.606
6.23E-04,8.61E-04,0.001205,0.68,2.292,367.42,355.69,306.56,309.7,283.77,112.08
4.10E-04,8.88E-04,8.62E-04,0.246,0.797,345.71,331.63,291.02,295.11,56.666,16.725
7.19E-04,0.001152,0.001083,1.772,2.45,344.69,341.64,301.68,303.67,1636,130.34
5.36E-04,0.001244,7.75E-04,0.974,0.998,345.91,341.88,300.3,303.89,546.67,23.333
6.11E-04,5.98E-04,7.43E-04,1.924,2.351,357.29,351.82,295.84,299.82,1809.2,113.78
7.72E-04,9.19E-04,1.42E-04,1.474,1.551,349.93,345.77,296.4,299.97,1178.2,49.489
0.001125,7.58E-04,5.78E-04,1.947,2.172,370.72,365.13,295.32,299.69,1993.8,97.142
8.95E-04,8.54E-04,0.001211,1.51,1.152,355.58,351.24,293.68,298.66,1244.2,31.281
5.96E-04,8.52E-04,6.38E-04,1.396,1.868,359.5,353.53,297.32,301.3,1013.5,73.629
1.75E-04,2.30E-04,8.19E-04,0.837,0.959,351.88,343.24,293.4,300.35,388.14,20.772
5.17E-04,9.40E-05,0.001187,0.123,1.227,353.93,327.75,306,308.46,16.15,33.274
0.001194,0.001094,0.001211,1.749,1.001,346.14,344.08,307.86,311.05,1748,23.955
5.82E-04,0.001225,0.001334,0.518,1.265,368.97,357.49,304.62,308.81,175.28,38.159
0.001138,6.75E-04,0.001376,1.109,1.11,364.72,358.49,303.56,309.05,741.15,28.77
2.79E-04,2.91E-04,0.00116,1.768,1.681,342.11,337.68,300.34,304.58,1508.2,61.068
9.57E-04,9.57E-04,0.001146,0.831,1.427,352.28,345.17,291.08,294.85,444.3,47.227
2.80E-04,2.52E-04,4.15E-04,0.309,0.702,367.49,348.69,303.2,310.8,78.305,11.17
8.73E-04,9.98E-04,9.24E-04,1.175,1.274,370.36,364.53,309.7,314.44,769.69,36.214
4.00E-04,7.28E-04,1.00E-04,0.478,2.231,346.47,337.09,309.46,311.35,161.45,94.269
5.95E-04,9.49E-04,5.08E-04,1.664,2.317,344.62,341.62,308.58,310.55,1427.7,106.59
7.16E-04,9.20E-05,6.16E-04,1.911,2.406,364.02,355.19,296.7,302.98,1806.4,112.19
7.90E-05,0.001239,5.39E-04,1.373,2.433,342.84,338.55,294.96,297.17,924.78,124.78
8.15E-04,0.001084,0.001026,2,0.696,364.62,361.44,293.8,301.66,1984.6,13.031
2.60E-04,4.35E-04,1.73E-04,1.829,1.647,366.96,361.04,309.18,314.99,1514.3,52.537
0.001045,7.50E-04,9.15E-04,0.98,2.193,348.42,342.64,305.2,307.55,608.27,100.7
8.54E-04,1.92E-04,1.02E-04,1.407,0.919,359.8,354.83,307.06,313.89,1079,17.016
9.49E-04,0.001244,8.19E-04,0.586,0.646,355.31,348.43,297.62,303.29,240.11,11.356
9.48E-04,4.89E-04,7.74E-04,1.82,1.507,359.21,354.49,300.88,305.95,1742.1,48.064
8.47E-04,0.001171,9.07E-04,0.186,1.093,340.13,329.44,305.86,307.57,36.712,27.821
7.48E-04,0.001126,1.52E-04,1.303,0.543,372.31,368.14,307.12,315.76,897.78,7.3002
7.86E-04,1.74E-04,2.07E-04,0.108,1.675,369.21,330.39,305.92,308.24,13.474,54.609
8.31E-04,3.06E-04,5.64E-04,1.909,1.04,351.25,347.39,293.5,299.8,1883.7,23.432
3.48E-04,4.27E-04,4.46E-04,0.262,1.57,350.16,334.73,309.2,311.61,62.685,49.925
8.44E-04,7.16E-04,0.001443,1.139,0.513,370.62,365.26,300.44,311,723.32,7.6229
5.80E-04,0.001119,4.66E-04,0.108,0.511,342.57,327.95,304.58,307.52,12.927,7.3551
8.90E-05,8.50E-04,0.001093,0.163,1.179,354.09,333.37,301.56,304.24,24.742,32.162
7.83E-04,0.001174,7.30E-04,1.441,2.166,342.34,338.68,296.38,298.57,1154.9,101.45
2.63E-04,5.54E-04,0.001222,1.894,0.885,365.38,361.25,305.04,312.76,1614.9,18.187
1.78E-04,2.34E-04,1.40E-04,0.911,0.61,363.53,355.4,295.6,306.51,436.43,8.8247
9.80E-04,0.001246,2.49E-04,1.966,1.32,372.27,368.05,291.24,296.49,1963.2,37.486
5.80E-04,0.001064,4.98E-04,1.048,0.589,350.23,346.22,295.3,301.75,619.82,9.5016
3.73E-04,9.80E-04,6.45E-04,0.908,2.418,369.67,359.92,305.54,308.82,445.09,117.55
2.44E-04,7.66E-04,8.68E-04,0.273,2.343,359.73,340.02,306.72,308.84,65.978,112.39
4.79E-04,6.06E-04,2.45E-04,0.689,1.656,358.51,346.95,295.1,299.5,289.48,55.511
7.62E-04,3.15E-04,3.40E-04,1.405,2.038,358.81,350.75,295.44,300.43,1063.6,81.546
3.65E-04,7.98E-04,8.86E-04,1.111,1.461,367.36,358.84,290.2,295.97,637.21,47.192
1.39E-04,4.72E-04,4.70E-04,1.124,1.288,369.93,360.1,294.1,301.69,620.28,34.449
2.78E-04,4.90E-04,6.24E-04,1.858,1.465,344.19,340.11,290.84,295.57,1638.1,45.504
7.70E-04,0.001142,0.0011,0.653,1.129,344.36,338.47,298.5,301.62,288.86,30.297
6.50E-05,3.67E-04,3.41E-04,0.991,2.164,354.26,342.6,290.26,295.15,510.07,92.53
2.35E-04,7.75E-04,8.16E-04,1.388,1.591,358.45,352.78,302.96,307.38,937.16,54.408
9.52E-04,0.001112,6.03E-04,0.809,0.574,344.55,341.15,306.56,310.95,429.9,8.6582
7.38E-04,0.001098,5.08E-04,1.831,2.265,350.53,346.72,295.26,297.98,1719.3,107.44
1.22E-04,6.60E-04,0.001232,0.108,1.364,370.89,331.98,299.62,302.47,11.794,42.638
0.001159,5.84E-04,3.10E-04,1.886,1.19,363.03,359.28,307.64,312.88,1920,29.164
0.001017,1.89E-04,1.23E-04,1.344,2.416,347.85,341.63,305.5,308.68,1058.4,106.25
8.19E-04,3.88E-04,9.81E-04,0.93,1.62,340.89,334.71,298.92,302.22,543.14,56.609
5.76E-04,0.001182,0.001174,1.029,1.062,356.73,351.79,303.42,307.65,590.9,26.876
4.59E-04,7.48E-04,8.60E-05,1.244,1.089,340.59,336.8,294.32,298.32,840.07,25.183
0.001094,1.83E-04,1.48E-04,1.77,0.543,371.71,367.4,300.4,312.73,1665.1,7.0041
0.00109,0.001171,0.001208,1.896,0.467,343.2,341.34,290.06,296.72,1990.4,7.4886
0.001011,7.69E-04,8.49E-04,0.628,2.099,352.9,344.48,308.88,311.19,276.6,91.372
6.17E-04,5.52E-04,6.98E-04,0.444,0.56,353.43,344.23,300.52,307.3,144.19,8.2946
0.001036,0.001028,9.47E-04,0.748,2.33,360.69,351.45,299.98,302.67,368.31,116.68
0.001056,2.84E-04,4.22E-04,1.478,2.225,343.07,337.5,294.64,298.06,1276.6,97.897
7.06E-04,1.78E-04,2.60E-04,0.944,1.257,352.08,344.73,305,310.04,529.14,31.554
4.10E-04,7.77E-04,0.001148,1.802,1.591,342.44,339.24,300.42,303.64,1596,56.851
1.50E-04,6.24E-04,0.001302,1.476,2.126,358.48,352.48,309.54,313.28,1028.9,96.169
5.71E-04,5.89E-04,3.69E-04,1.901,2.462,372.34,365.57,302.94,307.58,1708.4,115.56
6.27E-04,2.79E-04,9.59E-04,1.417,1.574,357.79,350.05,290.38,296.63,1053.6,53.02
3.34E-04,6.16E-04,0.00115,0.205,1.024,368.12,341.51,294.3,299.19,39.447,24.848
7.32E-04,9.84E-04,0.001253,0.497,1.763,345.31,335.42,292.92,295.56,184.31,71.983
8.75E-04,6.72E-04,2.78E-04,0.326,2.099,353.86,337,298.2,300.64,102.19,88.116
3.87E-04,1.65E-04,0.001402,1.352,1.904,370,358.45,299.66,307.04,905.14,77.806
6.74E-04,1.53E-04,5.32E-04,0.833,2.078,361.32,346.93,295.7,300.98,416.89,85.326
0.001075,0.001249,3.86E-04,0.784,1.673,358.08,351.12,302.06,304.99,404.2,59.416
3.21E-04,4.27E-04,0.001258,0.406,1.196,368.61,351.37,308.96,314.31,113.51,32.103
9.64E-04,9.58E-04,0.001246,0.375,0.803,372.01,357.73,303.82,309.87,109.77,15.963
0.001192,4.78E-04,1.27E-04,1.191,2.364,362.34,353.38,292.32,296.37,857.87,107.98
2.83E-04,9.80E-04,0.001129,1.782,1.849,370.03,364.21,296.32,301.2,1443.2,76.405
1.65E-04,2.96E-04,2.77E-04,1.229,1.318,344.62,339.36,303.18,307.72,770.58,34.977
9.91E-04,4.36E-04,1.51E-04,0.512,1.36,361.25,348.65,305.14,309.48,191.13,36.901
5.66E-04,0.001087,7.00E-04,0.432,1.826,356.67,344.57,302.74,305.39,136.28,71.751
9.64E-04,4.42E-04,7.37E-04,0.55,1.555,343.76,335.24,303.68,306.49,227.16,50.955
5.11E-04,3.00E-04,1.26E-04,1.892,0.583,355.61,352.77,308.72,316.76,1722.4,7.7243
5.61E-04,9.90E-04,7.23E-04,1.308,0.919,352.38,348.6,301.18,306.01,908.59,19.506
6.73E-04,8.02E-04,0.001253,1.472,0.852,366.7,361.88,300.64,307.82,1112.3,17.642
5.92E-04,1.54E-04,3.37E-04,1.675,0.495,355.21,351.96,302.88,312.68,1409.5,6.1564
1.74E-04,1.94E-04,4.73E-04,0.187,1.849,368.74,336.67,308.32,311.3,32.608,67.169
1.57E-04,9.67E-04,0.001355,0.529,1.471,366.43,351.96,292.22,296.93,170.16,50.864
2.03E-04,2.58E-04,0.001068,1.092,1.146,342.24,337.23,304.22,308.66,634.35,28.966
6.46E-04,0.001228,0.00124,0.501,0.507,362.44,354.49,303.9,311.03,169.82,7.6211
0.001126,8.31E-04,2.57E-04,1.844,1.519,341.09,338.25,294.58,297.65,1920.2,48.122
6.19E-04,0.001104,0.001073,0.26,2.494,357.92,336.94,292.28,294.31,65.346,137.99
7.58E-04,2.70E-04,8.00E-04,0.921,1.169,347.95,340.7,292.2,297.49,517.78,29.811
0.001159,0.001015,0.00109,1.094,1.673,369.54,362.62,304.32,308.26,719.69,62.469
5.26E-04,3.54E-04,0.001303,0.349,2.088,349.64,331.38,295.36,298.23,110.06,95.474
0.00103,3.19E-04,9.60E-05,1.358,0.539,357,353.04,299.58,308.54,1054.2,7.1577
4.39E-04,8.95E-04,1.87E-04,1.519,1.217,355.08,351.07,302.1,306.57,1150.7,30.9
4.09E-04,9.51E-04,0.001003,0.961,2.015,367.92,358.05,294.96,299.13,497.41,89.157
5.39E-04,0.001011,9.15E-04,1.8,0.717,346.63,343.93,291.66,297.59,1615.9,13.927
1.54E-04,4.28E-04,9.90E-05,1.212,2.403,340.59,333.63,293.62,296.89,761.39,110.89
3.88E-04,0.001045,0.001346,1.071,1.559,349.34,344.39,303.62,306.69,622.91,56.52
2.26E-04,8.14E-04,1.72E-04,1.635,0.434,348.02,345.79,302.04,309.5,1276.2,5.2674
6.55E-04,0.001126,0.001142,1.928,1.053,364.26,361.11,307.78,312.76,1801.8,26.046
0.001101,7.80E-05,0.001034,1.89,2.267,359.54,352.19,295.96,301.51,1926.1,105.26
9.76E-04,8.35E-04,9.14E-04,1.221,2.49,342.34,336.93,290.86,293.28,897.75,133.23
8.48E-04,6.73E-04,0.001075,0.472,0.965,361.42,348.55,292.96,298.74,162.53,22.417
2.34E-04,5.04E-04,4.45E-04,0.566,0.507,347.59,341.47,305.1,311.43,202.44,6.7017
1.27E-04,6.62E-04,1.48E-04,0.256,0.665,360.66,344.6,304.68,310.35,56.762,10.229
6.94E-04,5.44E-04,0.001444,1.937,2.238,372.44,365.64,300.22,305.39,1809.8,109.31
0.001098,7.62E-04,4.28E-04,1.2,2.051,369.4,362.03,305.82,309.58,838.61,84.162
6.78E-04,4.26E-04,6.58E-04,1.633,1.652,348.84,344.1,299.96,304.18,1392.6,56.614
7.86E-04,0.001069,5.92E-04,1.136,0.843,366.93,361.94,307.54,313.34,716.8,16.131
0.001065,3.58E-04,5.81E-04,1.128,1.818,362.54,353.78,298.52,303.44,759.12,67.092
7.79E-04,4.48E-04,4.48E-04,1.542,2.185,346.86,341.01,291.06,294.82,1291.1,96.161
7.68E-04,4.74E-04,6.69E-04,1.987,1.381,345.08,342.17,305.28,309.04,2024.1,40.202
4.21E-04,0.001198,0.001446,0.113,2.296,353.63,329.69,306.08,307.19,13.512,119.02
1.06E-04,5.20E-05,0.001155,1.4,0.788,355.18,348.95,293.42,303.49,935.94,14.995
8.75E-04,7.48E-04,1.96E-04,1.28,0.633,349.83,346.21,294.82,301.46,935.4,10.13
9.92E-04,4.70E-04,8.86E-04,0.63,1.815,349.87,338.66,291.32,294.95,281.89,70.728
6.60E-04,6.30E-05,4.60E-04,0.472,0.6,363.23,350.43,301.36,310.6,155.45,8.5532
8.72E-04,3.74E-04,6.67E-04,1.749,0.788,343.8,341.5,309.06,313.6,1649,13.822
3.51E-04,1.83E-04,8.38E-04,0.216,0.807,342.18,325.68,292.04,296.25,44.631,16.126
1.65E-04,2.04E-04,3.38E-04,1.514,0.635,359.07,353.82,291.1,302.3,1077.2,9.8598
2.90E-04,4.15E-04,0.001324,1.552,1.202,371.09,364.09,303.12,311.08,1127.7,32.522
7.08E-04,1.36E-04,0.001121,0.75,2.162,371.38,352.71,297.94,303.78,342.55,96.887
5.63E-04,1.99E-04,0.001125,0.868,1.675,343.14,334.76,297.4,301.45,457.24,60.463
9.19E-04,0.001018,6.42E-04,1.219,0.639,361.12,357.43,309.4,315.64,843.14,9.9699
4.63E-04,9.31E-04,7.14E-04,1.424,1.337,350.3,346.45,304.52,308.12,1041.8,39.111
9.90E-04,3.32E-04,6.10E-04,1.706,0.536,349.24,346.56,300.7,308.39,1595.2,7.4916
1.43E-04,7.98E-04,0.001348,1.428,0.753,368.12,363.35,306.44,314.4,947.97,13.976
0.001159,5.07E-04,9.15E-04,1.966,0.732,344.49,342.29,303.48,308.63,2147.5,12.938
0.001113,7.27E-04,0.001194,0.212,0.778,371.25,350.48,307.52,312.65,48.271,14.631
3.87E-04,0.001191,9.95E-04,0.795,1.971,351.52,344,296.24,299.01,369.24,87.115
4.54E-04,7.24E-04,3.20E-04,0.622,1.843,340.73,334.51,308.86,310.82,254.01,67.948
1.88E-04,5.67E-04,0.001177,0.516,2.37,366.37,345.77,290.64,294.76,166.83,121.79
2.06E-04,1.46E-04,5.68E-04,1.686,2.275,364.52,354.34,299.44,306.26,1308.4,99.89
3.97E-04,7.69E-04,0.001325,1.352,0.681,359.34,354.57,290.96,299.46,919.89,12.91
3.98E-04,0.001081,4.11E-04,1.78,1.206,342.21,339.82,302,305.13,1556.9,31.619
9.39E-04,9.97E-04,8.24E-04,0.184,0.518,366.8,346.09,295.28,302.04,35.945,7.9707
3.78E-04,4.10E-04,0.001428,0.467,0.402,371.78,358.91,291.22,304.71,140.53,5.3606
5.80E-05,2.74E-04,0.001157,1.918,1.723,359.83,353.7,307.08,313.21,1609,62.766
6.01E-04,4.44E-04,3.12E-04,1.939,1.33,359.5,355.4,309.76,314.96,1819.7,35.605
1.39E-04,1.75E-04,4.04E-04,1.259,0.954,358.71,351.5,294.12,302.74,774.96,19.392
8.19E-04,2.76E-04,3.01E-04,0.258,2.116,369.04,339.41,298.34,301.67,66.884,87.264
9.44E-04,1.83E-04,0.001045,1.578,1.341,346.7,342.29,302.04,306.79,1387.2,38.859
1.41E-04,1.64E-04,0.001386,1.318,1.381,364.35,355.34,304.98,312.69,832.4,41.909
4.93E-04,0.001189,8.98E-04,0.691,2.273,340.83,333.99,295.6,297.53,306.27,113.5
3.81E-04,0.001215,2.29E-04,1.935,2.42,354.85,351.64,308.28,310.57,1752,113.48
1.59E-04,2.44E-04,4.46E-04,0.224,2.252,365.28,331.32,293.7,296.85,46.083,100.52
5.26E-04,0.001225,9.52E-04,0.657,2.074,361.55,350.64,292.38,295.52,266.36,96.272
3.48E-04,0.001051,3.47E-04,0.609,1.551,342.61,335.86,300.98,303.46,238.92,50.872
9.80E-04,8.29E-04,8.37E-04,0.689,1.706,351.85,344.91,309.82,312.37,322.57,62.133
0.001006,3.87E-04,8.13E-04,0.25,1.549,356.86,337.57,304.74,307.62,65.404,50.701
6.96E-04,6.55E-04,3.92E-04,0.431,1.001,367.09,352.1,296.06,301.94,133.88,21.817
5.59E-04,0.001216,0.001065,1.466,1.047,351.32,347.63,292.52,297.12,1114.8,26.91
6.85E-04,9.20E-04,5.22E-04,1.517,2.101,368.84,362.44,299.3,303.33,1173.6,91.015
0.00113,7.18E-04,0.001366,1.084,1.803,351.39,345.18,296.76,300.16,733.52,73.921
9.02E-04,7.90E-05,0.001377,0.178,1.389,347.36,325.3,295.9,298.58,34.887,43.544
0.001105,4.90E-04,0.001268,1.736,1.807,352.67,348.26,302.88,306.66,1674.6,71.554
0.001184,5.24E-04,4.28E-04,1.92,2.141,347,343.08,298.38,301.5,2061.6,91.759
5.88E-04,2.79E-04,2.28E-04,1.118,0.726,363.5,357.34,305.6,313.99,676.26,11.39
5.76E-04,0.001063,2.47E-04,0.666,1.192,347.95,342.01,305.38,308.41,284.22,30.248
2.81E-04,6.27E-04,5.75E-04,1.192,1.238,350.99,345.09,291.22,296.38,735.08,33.174
3.80E-04,6.55E-04,4.59E-04,0.186,2.042,357.42,332.76,300.88,302.97,33.694,84.692
5.59E-04,7.14E-04,0.001076,1.631,2.487,358.68,353.36,306.88,310.02,1328.9,125.69
0.001145,0.001089,8.07E-04,1.153,0.81,360.69,355.63,290.84,297.22,801.11,16.887
4.13E-04,2.66E-04,1.77E-04,1.162,0.837,365.38,358.35,300.94,309.68,697.91,14.713
8.58E-04,8.50E-05,2.74E-04,1.588,0.946,345.21,341.29,298.04,303.98,1383.2,18.679
5.65E-04,7.58E-04,5.80E-05,1.681,1.127,357,352.8,293.76,299.32,1407.3,26.476
9.21E-04,6.91E-04,7.40E-05,1.905,1.568,368.78,363.72,298.38,303.78,1846.4,48.955
9.25E-04,0.001203,6.49E-04,1.947,1.479,353.37,350.39,298.82,302.26,1976.8,48.307
5.21E-04,6.44E-04,6.00E-04,1.225,0.879,368.25,361.84,298.04,305.85,777.37,17.411
9.65E-04,0.001035,2.28E-04,1.827,0.906,371.61,367.36,291.14,298.47,1717.9,18.944
2.94E-04,3.94E-04,7.28E-04,0.168,0.94,370.62,339.48,296.84,301.97,27.175,19.977
4.11E-04,8.86E-04,6.70E-05,0.44,2.401,363.69,346.53,296.98,299.88,134.05,112.68
7.17E-04,4.72E-04,9.40E-04,1.278,2.485,347.26,340.65,297.18,300.3,914.51,127.82
5.38E-04,7.87E-04,4.01E-04,1.426,1.742,356.17,350.35,292.68,296.98,1048.3,63.056
4.40E-04,9.85E-04,3.45E-04,1.367,0.612,351.06,347.72,296.48,303.13,962.13,9.7681
1.45E-04,5.18E-04,2.28E-04,1.951,1.116,355.74,352.22,309.5,314.92,1696.1,25.426
5.62E-04,5.52E-04,6.70E-04,1.744,0.833,352.94,349.61,302.36,308.52,1513.6,15.715
0.001193,7.87E-04,0.001034,0.816,2.015,366.17,357.38,309.56,312.74,436.12,86.091
1.79E-04,9.76E-04,5.74E-04,1.829,0.919,348.81,346.09,301.5,306.25,1542.9,19.174
3.86E-04,3.20E-04,5.60E-04,1.724,0.461,347.49,344.65,292.3,301.83,1449.7,6.1745
0.001034,0.001075,2.32E-04,0.628,1.16,354.55,347.48,303.64,307.14,275.64,28.714
0.001153,3.73E-04,6.07E-04,1.592,1.345,369.11,363.24,306.48,312.58,1402.3,37.381
6.94E-04,0.001228,8.91E-04,0.168,1.767,350.2,330.97,298.04,299.76,29.586,70.373
0.001052,0.001212,9.59E-04,1.816,1.95,352.97,349.98,306.02,308.48,1791.5,83.494
9.41E-04,9.33E-04,3.79E-04,0.828,2.025,346.47,340.18,300.58,302.93,446.85,84.055
0.001076,8.10E-04,7.37E-04,0.132,1.759,340.13,325.21,307.12,308.19,20.441,65.658
9.02E-04,6.86E-04,0.001065,0.915,0.495,352.47,347.63,293.9,302.06,517.68,7.4141
6.95E-04,0.001224,0.001395,1.189,0.902,368.58,363.52,304.04,309.86,761.04,20.207
1.83E-04,0.001086,8.17E-04,0.252,1.32,367.16,346.96,302.72,306.25,55.571,39.077
5.26E-04,4.26E-04,4.32E-04,1.715,2.132,348.75,343.29,296.38,300.35,1476.9,90.553
0.00111,5.79E-04,4.17E-04,1.626,1.017,360.72,356.69,303.84,309.52,1465.1,21.928
2.86E-04,3.31E-04,0.001089,1.191,2.139,340.23,334.31,302.94,305.98,756.43,95.83
2.79E-04,7.20E-05,0.001157,0.902,1.925,368.22,353.19,309.62,315.99,436.69,75.64
9.80E-05,2.55E-04,0.001029,1.153,0.982,355.71,349.07,302.1,309.12,662.22,21.389
2.00E-04,2.62E-04,8.31E-04,1.054,1.836,366.99,353.73,293.98,300.84,566.23,69.677
1.06E-04,9.32E-04,1.89E-04,1.457,1.5,355.74,351.42,308.06,311.83,1000.9,45.815
6.27E-04,6.96E-04,3.02E-04,1.755,1.41,371.15,365.75,303.82,309.7,1498,40.575
1.45E-04,3.76E-04,6.13E-04,1.806,1.129,361.81,357,307.98,314.85,1461,26.727
0.001123,9.26E-04,7.70E-05,1.69,1.601,346.44,342.9,292.58,295.86,1623.3,52.624
1.04E-04,4.35E-04,0.001303,0.282,0.671,347.33,332.63,290.1,295.91,68.856,12.78
6.07E-04,9.09E-04,6.34E-04,1.932,0.48,342.64,340.95,300.78,306.85,1872.8,6.6461
7.48E-04,2.13E-04,0.001134,1.544,0.419,345.08,342.59,300.48,308.84,1285.2,5.2942
4.25E-04,8.12E-04,2.84E-04,0.807,1.295,361.05,352.88,303.58,308.16,372.31,34.875
8.71E-04,3.56E-04,4.92E-04,1.888,1.406,356.14,351.51,299.5,304.97,1843.6,40.603
4.19E-04,0.001021,4.87E-04,1.335,0.658,341.85,338.77,290.26,295.93,939.93,11.849
5.08E-04,3.69E-04,5.02E-04,1.673,0.749,343.1,340.25,301.24,307,1422.1,12.913
1.93E-04,0.001213,3.97E-04,0.883,1.44,353.37,347.92,308.24,311.26,423.45,44.179
7.66E-04,6.75E-04,3.38E-04,1.966,1.757,350.07,346.57,302.56,306.06,1964.4,62.455
4.89E-04,9.04E-04,6.24E-04,1.569,1.282,354.19,350.67,308.72,312.57,1232.6,35.479
0.001022,1.09E-04,6.42E-04,1.217,1.803,350.59,342.64,295.24,300.14,885.02,65.824
5.79E-04,0.001058,9.25E-04,1.335,2.202,370.39,363.13,296.46,300.34,913.28,105.27
9.08E-04,2.83E-04,0.001129,0.714,0.56,364.22,355.17,292.88,303.36,327.91,8.7106
3.44E-04,6.28E-04,7.70E-05,0.841,1.511,371.78,360.14,300.62,306.36,385.78,45.262
1.89E-04,1.46E-04,0.001352,0.539,0.73,357.13,345.06,298.06,306.3,181.27,13.336
5.44E-04,8.22E-04,7.40E-04,0.197,1.778,346.01,330.23,304.68,306.32,38.629,67.332
4.90E-04,0.001248,2.71E-04,0.721,1.089,355.21,348.84,303.3,307.07,313.8,25.82
3.18E-04,1.99E-04,3.36E-04,1.094,1.668,366.14,353.54,290.5,297.92,619.34,55.071
1.45E-04,3.52E-04,0.001409,0.294,2.221,340.66,327.75,308.14,309.77,75.432,104.94
8.56E-04,5.22E-04,1.59E-04,1.656,0.7,353.73,350.77,308.44,314.51,1458.9,10.773
2.50E-04,2.94E-04,3.99E-04,1.903,1.981,364.72,357.12,297.46,304,1632.7,76.835
8.73E-04,6.13E-04,2.25E-04,1.825,1.658,354.88,350.59,300.1,304.29,1739.7,55.153
8.60E-04,2.96E-04,5.60E-05,1.639,0.669,363.63,359.4,303.46,312.51,1406,9.8645
9.37E-04,6.13E-04,0.001227,1.989,1.488,362.7,357.85,291.08,296.75,2024,50.036
0.001131,4.83E-04,0.001236,0.322,1.242,356.1,341.75,306.12,309.58,102.17,34.887
3.40E-04,6.45E-04,0.001223,0.32,0.959,368.22,349.15,297.96,303.81,82.339,21.839
5.25E-04,8.74E-04,6.73E-04,1.508,1.96,346.4,342.12,298.52,301.46,1179.2,81.305
7.92E-04,6.66E-04,8.58E-04,1.538,1.591,361.85,355.92,294.04,299.14,1245.3,54.859
0.001093,2.40E-04,6.24E-04,1.981,0.658,358.15,354.71,296.68,305.81,2088.6,10.518
1.79E-04,0.001035,0.001079,0.491,1.389,357.39,345.33,294.5,298.43,155.15,44.518
2.09E-04,1.16E-04,0.001215,1.238,1.843,342.64,334.91,296.58,301.39,795.17,72.676
3.98E-04,9.46E-04,7.61E-04,0.569,2.187,364.59,351.07,299.9,303.1,202.15,101.02
1.45E-04,9.12E-04,3.17E-04,1.316,1.796,347.79,342.43,291.8,295.39,859.29,67.097
0.001162,8.11E-04,3.40E-04,0.957,0.463,369.96,364.63,304.32,314.01,566.47,5.7311
5.12E-04,9.74E-04,3.93E-04,0.174,1.941,351.48,330.49,298.34,300.11,30.571,78.504
1.75E-04,7.65E-04,8.52E-04,1.975,0.912,368.25,364.34,306.14,313.39,1702,18.733
0.001088,6.45E-04,2.15E-04,0.729,1.391,354.55,346.87,304.92,308.55,360.93,39.355
0.001193,5.79E-04,0.001083,0.421,1.112,369.9,354.53,302.22,307.5,140.1,27.913
2.40E-04,2.65E-04,2.84E-04,1.557,1.83,355.48,347.59,291.34,297.45,1162.1,65.941
9.27E-04,3.36E-04,0.00119,1.818,0.532,361.68,358.54,307.34,316.73,1719.8,7.4037
9.50E-05,0.001132,8.10E-05,0.541,2.048,363.46,350.45,299.46,302.6,175.69,84.269
6.56E-04,6.15E-04,0.001271,0.474,0.652,363.33,352.4,303.66,310.88,155.72,10.993
0.001036,2.10E-04,9.18E-04,1.498,1.398,358.45,352.58,304.62,310.2,1255.9,41.287
2.92E-04,9.63E-04,0.001111,0.575,2.105,368.84,354,297.46,301.13,199.63,97.867
8.46E-04,3.49E-04,7.63E-04,1.719,1.389,364.62,358.36,291.64,298.55,1527.3,40.924
5.76E-04,8.48E-04,2.59E-04,0.292,2.458,357.03,336.02,290.98,293.31,80.287,121.72
5.28E-04,0.001153,0.001008,0.64,0.665,351.88,345.99,303.18,308.32,259.67,11.641
5.55E-04,3.26E-04,8.66E-04,1.77,2.145,340.63,335.86,294.96,298.61,1601.3,95.61
0.001009,0.001238,0.001344,0.275,0.891,367.06,350.66,299.86,304.47,74.58,20.193
5.17E-04,8.42E-04,0.001139,1.379,2.193,371.52,363.76,299.76,304.08,954.41,104.44
4.20E-04,7.53E-04,5.15E-04,0.835,1.41,342.61,337.33,304.58,307.47,413.82,42.068
5.00E-04,6.30E-04,7.91E-04,1.373,1.437,370.66,363.12,296.88,303.26,945.24,44.362
5.18E-04,6.02E-04,5.33E-04,0.168,0.526,354.32,337.64,304.76,309.72,28.189,7.3264
4.87E-04,6.76E-04,5.12E-04,0.248,1.58,364.39,339.66,291.92,295.51,58.117,52.825
6.76E-04,1.00E-04,7.86E-04,1.44,1.16,357.95,351.56,301.24,308.36,1092.2,28.337
9.26E-04,0.001026,0.001159,1.174,2.221,343.1,338.13,292.76,295.15,827.1,111.02
8.80E-05,8.96E-04,9.56E-04,1.409,1.899,372.27,364.17,293.62,298.94,911.93,78.749
2.37E-04,9.90E-04,8.44E-04,0.628,1.715,361.32,349.42,293.34,297.31,233.81,64.91
4.94E-04,2.53E-04,0.001254,0.68,1.206,365.38,352.36,302.14,308.75,278.93,32.341
7.31E-04,2.00E-04,0.001044,1.84,0.952,347.46,344.06,300.8,306.71,1743.2,20.34
5.32E-04,7.32E-04,0.001325,1.331,1.292,353.86,348.53,293.94,298.86,930.7,38.889
1.55E-04,6.04E-04,4.69E-04,1.869,1.431,346.8,342.85,295.26,299.86,1606.3,42.899
0.001134,9.62E-04,9.68E-04,1.914,0.73,349.34,346.84,293.46,299.3,2015.3,14.169
9.65E-04,2.47E-04,3.03E-04,0.643,1.723,356.67,343.81,298,302.4,284.74,58.684
6.51E-04,1.64E-04,0.001415,0.461,2.198,367.82,344.71,301.22,305.68,151.37,103.08
0.001085,0.001038,9.63E-04,0.723,0.566,350.63,345.44,297.36,303.43,357.94,9.2263
7.71E-04,8.04E-04,0.001075,0.212,2.057,351.19,334.17,306.94,308.57,46.007,90.979
4.66E-04,3.22E-04,7.88E-04,0.556,1.45,371.71,354.05,301.8,307.92,194.2,44.065
6.78E-04,4.65E-04,0.00137,1.717,0.755,340.73,338.58,307.36,311.82,1547.1,13.967
3.98E-04,8.91E-04,0.001418,0.993,1.836,366.2,357.22,298.6,302.94,527.39,77.165
5.57E-04,4.50E-04,5.95E-04,1.251,1.095,353.07,347.68,299.2,304.72,839.52,25.66
7.94E-04,0.001212,7.43E-04,1.757,1.547,341.06,338.36,294.94,297.66,1649.2,53.7
9.45E-04,9.10E-04,0.001015,1.603,2.349,372.31,365.71,296.98,300.9,1354.9,118.78
8.70E-04,9.18E-04,5.75E-04,0.526,0.555,358.45,349.92,294.88,302.25,195.45,8.5862
4.03E-04,8.10E-05,4.13E-04,1.373,1.062,348.61,342.79,292.96,299.86,972.07,23.6
3.32E-04,0.001153,4.46E-04,1.413,2.101,356.83,352.12,305.14,307.95,987.97,90.791
3.81E-04,0.001226,3.86E-04,1.291,2.149,359.37,354.36,307.32,310,845.03,93.924
6.86E-04,4.98E-04,5.43E-04,1.464,2.334,353.93,347.86,303.06,306.49,1136.9,107.21
7.34E-04,4.41E-04,1.70E-04,0.854,1.383,344.79,337.72,293.52,297.57,455.87,38.816
5.65E-04,4.83E-04,5.46E-04,0.742,0.4,351.62,346.97,306.28,314.16,336.9,4.5558
6.19E-04,4.30E-04,8.40E-04,0.803,1.024,356.14,348.11,299.58,305.3,388.14,23.168
0.001182,4.16E-04,6.35E-04,1.648,1.563,342.31,339.2,306.58,309.57,1585.3,50.536
3.50E-04,6.03E-04,0.001352,1.236,1.818,351.98,344.86,292.14,296.54,793.82,74.662
1.17E-04,1.45E-04,8.58E-04,1.831,2.08,351.58,344.36,299.02,304.81,1527.2,87.541
0.001191,3.82E-04,1.30E-04,0.982,2.08,358.51,349.18,297.16,301.17,615.82,83.459
0.001044,0.001195,0.001195,1.333,0.761,346.8,344.33,308.7,312.47,1045.3,14.523
2.08E-04,1.09E-04,6.11E-04,1.16,2.319,361.42,349.12,305.88,311.51,679.86,101.46
4.08E-04,0.001146,8.34E-04,0.712,1.908,360.63,352.17,307.96,310.77,298.75,78.361
5.50E-04,9.87E-04,0.001275,1.379,1.288,354.75,350.49,302.52,306.61,991.06,38.788
5.34E-04,5.40E-04,4.74E-04,1.542,0.765,357.72,353.73,302.68,309.81,1196.9,13.244
6.58E-04,0.001178,7.39E-04,0.206,1.857,350.73,332.49,296.44,298.34,42.842,76.06
3.15E-04,1.04E-04,0.001437,0.784,1.416,345.25,334.81,290.46,295.86,364.83,45.194
6.42E-04,4.94E-04,0.001016,1.744,2.132,369.93,362.47,298.06,303.42,1491.9,95.577
4.00E-04,3.84E-04,4.50E-04,1.16,2.437,355.05,345.8,298.78,302.78,713.38,115.57
9.15E-04,7.35E-04,1.35E-04,0.469,1.484,370.95,355.27,301.12,305.59,158.4,44.48
8.00E-05,7.27E-04,0.001352,0.11,0.684,359.11,328.83,290.52,295.09,12.201,13.684
0.00109,0.001209,5.30E-04,0.212,1.519,366.24,343.07,291.62,294.59,48.629,50.889
9.73E-04,5.96E-04,0.001037,1.671,1.175,372.67,367.59,309.88,316.15,1464.6,30.521
1.02E-04,5.24E-04,4.73E-04,1.782,1.656,351.88,346.49,291.18,296.46,1446.3,56.606
7.86E-04,0.001207,0.001051,1.821,2.45,365.15,360.5,298.2,301.24,1668.8,131.4
7.42E-04,7.62E-04,6.84E-04,1.063,0.713,366.53,361.21,309.84,316.8,632.45,11.744
6.88E-04,9.85E-04,2.07E-04,1.47,2.49,348.22,344.7,309.88,311.8,1157,116
3.73E-04,5.70E-04,2.24E-04,0.632,1.612,370.36,354.62,293.64,299.19,237.96,52.335
5.99E-04,3.56E-04,1.61E-04,0.67,2.061,346.07,336.38,302.58,305.53,292.84,81.629
6.51E-04,2.44E-04,0.001223,0.275,2.042,349.7,327.42,291.1,293.93,74.258,90.91
9.64E-04,0.00114,0.001303,1.458,0.971,370.36,365.3,290.78,297.42,1150.4,24.061
1.04E-04,3.90E-04,9.18E-04,0.888,0.923,367.39,357.7,299.06,307.46,408.52,19.121
3.43E-04,3.34E-04,4.35E-04,1.092,2.168,358.28,347.6,295.92,300.8,630.45,92.671
4.34E-04,7.32E-04,8.80E-04,0.691,2.483,353.83,343.66,303.4,306.01,291.74,126.03
0.001056,0.001022,0.00109,0.744,2.317,342.77,337.3,305.98,307.6,383.53,115.1
1.50E-04,9.54E-04,0.001055,1.909,2.487,347.99,344.23,301.78,304.34,1661.6,131.43
0.001185,0.001044,8.90E-04,1.274,0.482,367.52,363.83,306.5,315.05,948.89,6.5103
8.70E-05,5.92E-04,0.001443,0.738,1.698,364.19,352.04,303.72,308.5,298.03,64.815
4.30E-04,0.001114,9.08E-04,0.622,2.187,362.67,350.45,293.9,297.06,237.76,104.97
2.49E-04,6.39E-04,5.48E-04,1.641,2.048,350.76,345.29,295.48,299.42,1287.9,86.118
6.54E-04,1.86E-04,6.18E-04,0.797,0.578,351.95,345.56,300,308.04,389.08,8.3816
8.17E-04,0.001248,2.40E-04,1.755,1.038,370.69,366.91,303.04,308.53,1554.1,23.349
8.40E-05,3.31E-04,3.03E-04,1.65,1.643,358.48,352.09,305.24,310.96,1239.7,52.992
0.001136,0.001227,0.001043,1.147,2.426,342.34,338.04,296.3,298.15,828.31,130.35
6.80E-04,3.90E-04,0.001384,0.155,1.696,362.41,334.21,305.86,308.25,25.4,63.851
0.001038,3.39E-04,7.21E-04,1.911,1.92,343.43,339.84,302.94,306.18,2001.4,75.35
3.13E-04,8.55E-04,4.76E-04,0.518,0.692,348.35,341.05,301.36,306.43,177.6,11.703
4.25E-04,2.19E-04,4.25E-04,1.972,2.263,341.68,337.3,302.98,306.52,1886.6,98.52
0.001004,6.09E-04,9.46E-04,1.061,1.937,368.97,359.05,293.28,298.12,664.35,80.497
7.55E-04,7.26E-04,4.04E-04,0.484,2.395,363.76,347.91,300.68,303.61,166.27,113.63
2.83E-04,9.20E-05,8.98E-04,1.46,1.488,343.04,337.79,304.6,309.31,1073.2,46.204
9.27E-04,6.92E-04,4.45E-04,1.075,1.885,372.93,363.16,296.46,301.36,663.93,72.545
6.11E-04,8.67E-04,0.001005,1.755,1.526,360.2,355.85,302.46,306.84,1523.6,51.596
7.40E-05,5.71E-04,6.84E-04,0.21,2.477,364.32,336.42,304.6,306.79,39.567,121.37
4.09E-04,4.15E-04,9.29E-04,1.268,1.969,363.03,353.27,291.14,296.83,821.61,81.899
2.04E-04,5.06E-04,3.23E-04,1.761,2.216,362.34,355.55,300.94,305.77,1414.2,95.453
3.12E-04,0.001083,0.001276,0.934,1.555,365.15,356.94,298.7,303.08,466.2,56.088
8.96E-04,6.54E-04,0.001292,0.698,1.597,355.87,346.82,303.62,307.22,321.93,57.279
0.001105,3.62E-04,9.73E-04,1.721,1.54,363.1,357.71,304.68,310.02,1614.7,50.391
2.65E-04,6.07E-04,0.00111,1.413,0.936,349.9,346.12,304.34,309.5,989.77,20.237
5.70E-05,4.63E-04,1.13E-04,1.453,2.151,362.34,353.96,300.36,305.47,977.71,88.18
9.10E-05,3.85E-04,0.001128,0.7,1.61,343.43,333.23,290.86,295.03,289.89,57.23
0.001118,4.14E-04,1.73E-04,1.263,0.761,369.07,362.87,295.06,304.19,921.61,13.068
0.001075,8.68E-04,0.001255,0.997,1.813,355.35,348.03,290.58,294.23,620.99,75.196
7.10E-04,4.36E-04,6.09E-04,0.613,1.112,363.73,351.04,290.76,297.14,244.11,27.03
5.68E-04,2.52E-04,0.001152,0.928,1.603,342.31,334.63,294.96,299.09,514.71,56.135
1.13E-04,1.94E-04,0.0011,0.503,0.866,360.82,345.98,294.56,302.52,158.31,17.735
3.31E-04,7.84E-04,7.95E-04,0.334,2.345,371.78,345.92,291.62,295.01,88.578,116.49
3.33E-04,7.09E-04,2.56E-04,0.63,1.712,357.82,345.62,293.6,297.73,242.18,59.797
3.87E-04,9.19E-04,5.96E-04,1.896,1.889,362.04,357.11,294.78,299.15,1669.6,75.384
7.09E-04,0.001078,4.98E-04,0.163,0.675,351.48,334.78,299.36,303.13,27.787,11.752
4.63E-04,3.15E-04,0.001213,0.554,1.049,361.62,347.73,293.06,299.76,197.79,25.421
7.01E-04,5.17E-04,6.27E-04,0.662,0.48,349.37,343.42,297.84,305.36,286.8,6.5275
3.44E-04,5.47E-04,1.30E-04,0.757,2.418,357.29,344.21,291.86,295.63,334.19,113.47
3.20E-04,0.001052,9.56E-04,1.681,2.492,357.46,352.29,296.14,299.22,1342.1,133.8
2.94E-04,9.31E-04,0.001251,1.761,0.658,351.98,349.12,298.56,305.31,1464.1,11.762
5.51E-04,0.00119,2.68E-04,1.187,1.845,369.4,362.66,301.74,305.56,737.95,70.187
1.79E-04,7.96E-04,8.37E-04,1.12,1.845,341.82,337.72,309.26,311.52,659.77,71.942
0.001022,9.86E-04,8.86E-04,0.725,1.082,363.83,354.98,291.62,296.93,344.74,27.52
5.24E-04,8.38E-04,9.32E-04,0.341,0.436,369.6,356.5,302.18,311.54,87.982,5.6427
3.16E-04,5.34E-04,4.99E-04,0.379,2.156,358.91,342.15,308.58,311.33,109.04,91.276
7.01E-04,0.001234,9.63E-04,1.154,1.79,368.71,361.87,299.14,302.98,723.87,71.698
6.80E-04,5.36E-04,9.32E-04,1.377,2.487,368.02,359,297.1,301.57,991.13,127.54
0.001148,8.04E-04,7.02E-04,1.823,0.898,368.15,364.39,302.1,308.74,1785.2,18.222
6.58E-04,1.27E-04,0.001447,0.26,2.29,356.27,332.25,303.4,305.96,66.425,111.41
1.76E-04,0.001164,3.93E-04,1.588,1.242,365.54,360.72,294.44,299.84,1159.1,33.544
7.19E-04,4.72E-04,2.49E-04,1.563,2.271,349.9,343.8,292.86,296.64,1297.8,101.28
5.55E-04,2.59E-04,0.001309,0.754,0.786,368.31,356.88,292.2,302.09,334.4,15.504
8.32E-04,5.24E-04,0.001286,0.963,0.648,353.7,348.54,301.7,308.64,557.11,10.974
0.00119,0.001215,8.17E-04,1.937,1.166,363.17,360.17,307.76,311.9,2024.5,30.816
6.46E-04,8.97E-04,4.18E-04,0.564,1.456,360.2,349.31,300.52,304.37,210.57,44.744
7.40E-04,7.38E-04,3.48E-04,0.594,1.826,345.21,337.99,308.4,310.57,244.65,67.04
3.85E-04,5.36E-04,6.62E-04,0.706,1.517,368.08,356.32,309.22,314.16,288.83,47.696
9.44E-04,5.17E-04,7.80E-05,1.941,1.765,369.37,363.23,292.7,298.52,1917.9,61.116
1.51E-04,4.82E-04,4.76E-04,0.552,2.067,370.79,352.19,304.12,308.62,181.58,84.509
4.70E-04,2.61E-04,5.67E-04,0.144,0.948,357.92,333.41,304.26,307.74,21.163,19.373
2.51E-04,4.63E-04,6.03E-04,1.058,1.782,362.41,352.09,294.98,300.52,579.57,65.324
5.82E-04,5.80E-04,0.001013,0.849,1.952,364.75,354.22,305.06,309.18,417.06,80.642
0.001046,0.001004,0.00111,1.567,1.796,346.6,343.14,299.98,302.69,1396.5,72.539
6.39E-04,6.60E-05,0.001003,0.425,0.81,362.97,348.17,304.78,311.93,131.6,14.798
5.66E-04,2.88E-04,0.001195,1.346,1.309,369.27,361.16,303.06,310.51,927.32,37.528
3.70E-04,7.68E-04,0.001106,1.903,1.973,353.53,349.68,307.26,310.56,1702.9,83.848
3.36E-04,0.001083,6.70E-04,1.916,2.145,366.3,361.69,303.76,307.36,1670.1,96.203
0.001195,9.37E-04,1.80E-04,0.733,2.109,358.18,349.47,300.88,303.63,369.08,88.789
2.48E-04,6.70E-04,0.001033,1.593,1.118,359.34,354.9,306.24,311.83,1196.5,28.042
0.00112,8.23E-04,0.001178,0.328,1.169,345.41,334.72,299.18,302,109.53,31.982
5.23E-04,3.64E-04,5.90E-04,1.288,1.251,365.28,358.27,306.48,312.94,856.19,32.488
3.58E-04,8.90E-04,1.09E-04,1.265,1.078,367.06,360.81,293.82,300.25,799.3,24.654
7.80E-05,0.001143,0.001215,0.592,1.395,353.4,345.22,305.46,308.65,208.73,45.28
5.60E-05,1.10E-04,1.41E-04,0.852,0.713,371.61,360,293.42,305.89,373.61,11.379
7.88E-04,8.70E-04,0.001276,0.921,0.471,352.44,347.87,293.16,301.32,511.88,7.1481
3.67E-04,7.35E-04,0.001274,0.657,2.336,354.85,342.24,291.64,294.92,264.77,121.19
2.36E-04,1.94E-04,0.001379,0.514,1.007,349.97,337.09,290.32,296.48,175.38,24.439
1.80E-04,0.001177,7.10E-05,0.184,1.383,362.44,339.16,297.22,300.09,31.342,40.204
6.31E-04,7.21E-04,0.001289,0.421,0.488,363.86,353.58,305.46,313.56,126.91,6.8432
9.88E-04,5.29E-04,0.001181,1.05,1.351,343.6,339.38,308.82,311.77,685.99,40.685
5.40E-04,3.82E-04,2.78E-04,1.168,1.563,361.75,353.79,303.82,309.2,728.77,48.398
8.84E-04,0.001095,1.76E-04,1.474,1.969,370.2,364.93,309,312.41,1155.1,77.101
3.66E-04,3.28E-04,0.00123,0.111,0.585,356.76,332.39,305.38,309.71,12.821,9.1308
0.001157,8.46E-04,2.98E-04,1.341,1.675,350.73,345.89,293.88,297.35,1074.1,58.237
5.42E-04,2.77E-04,6.16E-04,0.854,1.811,349.41,340.33,301.8,305.77,434.8,66.425
5.03E-04,0.001017,4.62E-04,1.871,0.944,371.61,367.33,295.84,303.05,1636.7,20.162
8.09E-04,7.53E-04,2.32E-04,0.714,1.194,351.45,345.12,308.44,311.9,331.78,29.572
9.00E-05,8.50E-04,7.56E-04,1.358,0.612,357.85,353.57,294.16,302.65,876.25,10.088
6.87E-04,8.74E-04,0.001433,1.001,1.574,363.43,355.73,300.2,304.56,568.45,57.457
5.36E-04,0.001206,5.11E-04,1.407,1.721,358.22,352.97,291.12,294.9,1017.7,64.215
9.23E-04,0.001111,7.61E-04,1.548,1.41,344.79,342.14,306.78,309.35,1337.9,43.984
0.001025,8.88E-04,4.15E-04,1.084,1.979,371.15,362.23,293.04,297.34,688.84,80.974
1.59E-04,8.68E-04,0.001265,1.73,2.332,371.91,364.86,298.16,302.71,1333.3,119.21
5.96E-04,9.32E-04,9.96E-04,0.794,2.3,369.44,358.26,301.28,304.73,367.93,112.99
1.93E-04,3.28E-04,1.21E-04,1.498,1.112,357.13,351.18,294.08,301.27,1068.3,25.104
1.91E-04,0.001045,9.80E-05,1.069,2.422,370.36,362.23,309.42,312.62,571.54,109.55
6.39E-04,0.001072,7.05E-04,1.109,1.261,369.6,362.49,292.54,298.03,665.41,35.554
2.47E-04,0.001018,1.61E-04,0.841,1.15,367.29,359.59,307.92,312.87,380.61,27.631
4.17E-04,2.88E-04,2.60E-04,1.134,1.698,363.46,354.3,306.78,312.27,673.8,55.935
7.50E-04,2.08E-04,0.001135,0.642,1.234,355.97,344.6,299.58,305.01,272.05,33.529
4.74E-04,5.74E-04,9.17E-04,1.837,1.933,355.58,351.27,309.72,313.39,1625.2,77.654
0.001188,0.001034,6.87E-04,1.479,1.715,345.94,342.36,297.9,300.64,1298.7,63.951
5.16E-04,6.10E-05,0.001045,1.24,2.126,344.52,337.49,306.38,310.2,840.51,91.568
3.44E-04,5.18E-04,0.001447,0.265,1.364,372.87,347.3,303.82,308.35,62.567,42.649
2.56E-04,8.18E-04,2.28E-04,1.301,1.652,355.91,350.04,299.28,303.42,843.9,55.549
7.28E-04,0.001062,9.03E-04,0.881,1.087,364.68,358.33,309.26,313.8,455.25,26.874
8.40E-05,0.001249,5.95E-04,0.117,0.461,345.84,330.47,303.2,306.9,13.336,6.4028
7.81E-04,9.45E-04,6.32E-04,1.255,1.782,355.35,350.03,300.92,304.26,877.27,67.437
9.77E-04,2.80E-04,0.001248,0.687,0.852,345.84,339.64,305.24,309.85,326.44,16.974
0.001123,8.89E-04,0.001262,0.822,2.059,367.62,357.63,299.64,303.18,434.88,94.533
2.06E-04,5.64E-04,4.59E-04,1.379,0.732,340.4,337.97,309.68,313.82,957.94,12.046
1.66E-04,3.97E-04,3.64E-04,0.11,0.402,362.64,336.35,300.6,307.29,12.003,4.7414
9.77E-04,0.001183,0.001015,0.387,1.322,369.83,355.65,305.08,308.85,116.85,40.082
6.78E-04,5.16E-04,2.61E-04,1.521,1.353,366.1,359.7,296.76,303.09,1183.9,37.205
5.40E-04,4.93E-04,8.51E-04,1.783,2.086,361.95,355.38,295.76,300.77,1544.1,90.702
7.66E-04,8.10E-05,0.001163,0.706,0.463,364.45,355.22,291.12,303.93,312.6,6.3815
4.39E-04,6.20E-05,5.15E-04,1.04,1.773,347.03,338.05,299.22,304.12,605.57,62.374
9.92E-04,9.48E-04,2.39E-04,0.716,0.667,366.57,358.37,291.52,299.39,332.63,11.348
2.06E-04,0.001066,1.20E-04,1.928,1.74,342.05,339.28,299.96,302.67,1731.3,61.901
2.35E-04,5.41E-04,5.36E-04,1.647,1.744,354.95,349.84,305.56,309.89,1279.9,61.815
0.001031,0.00125,6.94E-04,1.221,2.25,343.7,340.69,309.92,311.43,900.48,104.78
3.18E-04,3.67E-04,6.20E-04,1.647,2.185,369.6,360.12,293.86,300.18,1267.9,95.74
0.001125,3.13E-04,0.001104,0.584,2.49,358.25,344.84,307.06,309.97,248.13,123.24
5.92E-04,0.001002,1.45E-04,1.42,2.034,358.28,353.2,302.9,306.07,1045.5,82.465
7.10E-04,7.33E-04,5.40E-05,1.464,2.33,371.35,364.3,306.7,310.6,1102.3,101.32
9.96E-04,3.19E-04,9.88E-04,0.778,1.118,361.29,351.33,294.7,300.99,391.21,27.732
7.72E-04,0.001234,7.26E-04,1.434,0.408,352.9,350.17,290.88,299.43,1112.1,5.6599
6.26E-04,0.001236,1.41E-04,1.713,2.107,363.5,359.38,307.76,310.65,1453.2,88.218
9.40E-05,6.76E-04,5.65E-04,0.719,2.33,370.92,354.98,295.92,300.35,281.89,110.13
3.61E-04,6.02E-04,0.001051,1.643,2.242,344.72,340.89,308.22,310.81,1335,104
8.45E-04,3.44E-04,3.59E-04,0.391,1.047,343.2,331.55,291.42,295.56,138.49,24.019
8.06E-04,2.18E-04,4.85E-04,0.33,0.824,372.57,351.18,296.38,304.23,90.895,15.222
7.06E-04,4.46E-04,7.00E-04,1.787,2.145,344.65,340.83,305.9,308.81,1658.5,92.507
8.90E-04,5.86E-04,4.36E-04,1.348,0.553,345.64,342.95,303.56,309.56,1037.5,7.814
5.40E-04,1.44E-04,1.77E-04,1.721,0.461,363.3,359.93,309.3,320.37,1440.3,5.1475
1.59E-04,3.81E-04,8.68E-04,1.458,1.855,346.07,340.02,297.38,301.74,1038.7,72.183
7.04E-04,0.001092,1.34E-04,1.132,1.918,340.76,336.44,296.22,298.55,746.61,75.416
3.11E-04,0.001219,3.96E-04,0.324,2.416,360.92,344.95,305.56,307.53,86.927,117.09
6.03E-04,9.85E-04,7.32E-04,0.452,2.181,349.41,337.85,297.96,300.22,152.97,101.26
8.60E-05,5.25E-04,4.56E-04,0.944,1.431,366.43,356.86,307.38,313.05,454.39,41.784
8.10E-04,0.001214,7.67E-04,0.583,1.425,361.75,351.63,295.86,299.61,228.58,45.704
0.001123,7.90E-05,0.001097,0.149,0.663,348.84,328.02,295.36,299.79,25.901,11.678
3.96E-04,6.51E-04,0.001316,1.168,1.311,363.76,356.41,299.34,305.14,704.86,39.34
0.00119,8.20E-05,2.63E-04,0.448,1.704,351.88,336.95,300.4,304.1,168.31,56.664
3.63E-04,7.26E-04,0.001195,1.31,0.66,357.46,353.26,303.28,310.61,866.94,11.218
6.69E-04,0.001222,9.12E-04,0.638,2.187,345.51,338.68,302.84,304.68,271.74,104
3.74E-04,8.41E-04,1.58E-04,1.118,1.788,340.56,335.34,291.42,294.46,686.83,65.423
9.94E-04,3.25E-04,4.18E-04,1.736,2.156,347.66,342.3,294.16,298.04,1659,92.249
3.18E-04,8.60E-05,9.52E-04,0.938,0.98,356.67,348.13,301.08,308.49,480.44,20.941
4.64E-04,0.001107,0.001432,0.362,2.223,350.76,337.4,299,301.04,110.86,113.51
8.20E-05,0.001088,6.72E-04,0.949,2.08,366.66,357.38,298.2,301.98,457.87,91.924
9.67E-04,9.61E-04,1.54E-04,1.789,0.578,351.45,349.44,309.1,314.59,1718.5,8.0729
7.25E-04,7.40E-04,3.05E-04,1.05,2.074,363.1,354.4,296.98,300.92,624.53,86.341
0.001065,0.001038,3.50E-04,0.748,1.467,368.64,358.71,292.34,296.86,363.39,45.806
4.35E-04,4.83E-04,5.82E-04,1.303,0.532,359.47,354.75,292.44,302.84,867.5,7.7325
5.55E-04,4.89E-04,2.49E-04,0.394,1.582,352.47,336.47,291.2,294.95,126.24,50.993
2.13E-04,1.08E-04,5.05E-04,1.329,2.158,344.65,338.09,308.84,312.62,894.93,88.529
0.001133,0.001203,2.99E-04,1.31,0.902,350.36,346.93,296.28,300.76,1024.3,18.921
3.21E-04,7.93E-04,9.77E-04,0.643,2.38,354.29,342.27,294.52,297.52,253.09,121.62
4.61E-04,0.001026,0.00104,1.631,2.38,370.89,365.3,308.82,312.22,1272.8,117.13
9.18E-04,7.60E-04,3.93E-04,0.381,1.652,364.98,348.56,302.54,306.03,116.73,56.188
0.001009,5.37E-04,9.78E-04,0.583,0.963,351.85,343.47,300.6,305.26,244.45,21.221
2.34E-04,1.46E-04,3.83E-04,1.745,2.437,353.79,346.09,303.42,308.5,1427.3,110.06
7.72E-04,1.86E-04,2.88E-04,1.571,2.143,351.22,343.84,291.02,295.97,1321.7,89.265
6.86E-04,0.001038,0.001209,1.766,1.001,346.73,344.26,303.08,306.92,1606.6,23.995
9.00E-05,8.30E-04,4.34E-04,0.85,2.466,354.92,345.48,299.16,302.14,389.55,121.6
2.88E-04,0.001026,0.001181,1.766,1.236,350.82,347.7,304.36,308.22,1474.1,35.536
0.001032,9.55E-04,8.00E-04,1.107,1.133,371.61,365.31,306.86,312.18,713.03,28.574
8.46E-04,0.001124,2.57E-04,1.132,2.294,360.56,354.81,307.32,309.85,731.69,103.59
4.96E-04,1.02E-04,1.54E-04,1.645,1.776,356.4,348.46,292.8,299.49,1344.1,60.625
0.001139,0.001176,3.97E-04,0.615,1.958,350.56,342.09,294.9,297.35,275.95,81.153
8.62E-04,9.73E-04,8.87E-04,1.607,0.52,346.4,343.99,294.24,300.99,1406.8,8.1087
0.001079,1.10E-04,0.001408,0.258,2.187,364.39,338.09,305.7,308.57,70.539,101
2.65E-04,5.41E-04,0.001365,1.894,1.034,353.6,350.16,306.52,312.02,1653.5,24.818
0.001027,8.83E-04,9.00E-04,1.588,0.759,345.84,342.85,291.12,296.7,1426.3,15.221
3.61E-04,8.16E-04,0.001082,0.256,0.776,352.77,337.48,295.7,300.41,59.973,15.617
1.71E-04,4.98E-04,5.43E-04,0.697,0.812,348.42,342.23,307.52,312.39,284.14,14.565
3.81E-04,7.20E-05,3.44E-04,1.909,0.509,371.75,367.41,303.5,317.87,1656.7,6.1987
5.50E-05,5.62E-04,5.40E-04,0.814,0.925,372.6,362.02,299.94,308.19,343.52,18.617
9.46E-04,5.26E-04,1.76E-04,1.595,1.259,368.48,363.03,304.48,310.57,1351.2,31.93
0.001179,0.001118,0.001029,0.864,2.141,345.12,340.25,305.82,307.61,504.88,99.69
6.60E-05,1.86E-04,8.41E-04,0.229,1.242,372.7,343.33,307.32,312.27,45.995,32.667
7.22E-04,0.001035,7.56E-04,0.459,1.053,370.59,356.81,295.62,301.04,146.74,25.456
4.10E-04,7.46E-04,0.001211,0.828,1.811,347.82,340.97,304.56,307.43,401.88,72.581
4.02E-04,9.51E-04,3.48E-04,1.301,0.721,341.09,338.43,302.3,306.67,896.22,12.426
8.61E-04,0.001144,0.001054,0.803,2.456,346.96,341.34,306.64,308.33,415.87,127.49
0.001033,9.10E-04,2.42E-04,0.218,0.62,371.88,352.33,303.5,309.75,49.84,9.3797
3.09E-04,9.01E-04,8.91E-04,1.445,1.836,359.21,353.72,302.28,306.14,1019.2,72.782
7.99E-04,6.46E-04,0.001016,0.607,1.402,347.26,339.69,305.84,308.87,254.91,43.424
2.28E-04,3.98E-04,7.15E-04,1.922,1.127,343.83,340.9,305.38,309.88,1722,27.24
8.72E-04,4.10E-04,0.00132,0.662,2.454,353.5,340.65,296.08,299.29,297.02,129.74
0.001029,2.71E-04,3.36E-04,1.574,1.003,370.36,364.37,298.84,307.15,1337.5,20.807
3.34E-04,0.001204,3.02E-04,0.657,0.992,356.93,348.6,291.12,296.16,258.99,22.876
8.48E-04,8.22E-04,9.85E-04,1.878,0.413,370.89,367.87,300.68,312.52,1763.8,5.1523
8.25E-04,0.001188,4.73E-04,1.248,1.545,367.92,361.84,298.36,302.62,853.11,51.332
7.35E-04,1.83E-04,0.001132,1.89,2.009,350.66,345.36,302.8,307.34,1821.4,84.382
0.001017,3.88E-04,5.57E-04,1.164,1.551,361.22,354.4,309.02,313.56,795.12,48.846
9.18E-04,1.02E-04,0.00123,1.593,1.129,347.92,343.23,295.44,301.46,1400,28.539
5.55E-04,2.83E-04,9.84E-04,0.541,2.242,355.31,341.75,309.88,312.92,197.58,100.23
0.001179,3.63E-04,8.09E-04,1.597,1.154,371.28,364.93,292.66,300.41,1412.6,28.911
5.35E-04,3.16E-04,1.87E-04,0.484,1.82,347.62,336.25,307.1,309.94,169.39,64.042
1.08E-04,1.27E-04,4.10E-04,0.991,2.494,367.46,352.05,309.72,315.28,500,109.68
2.47E-04,8.79E-04,2.88E-04,0.463,1.61,346.77,336.28,298.16,301.01,150.43,53.888
6.01E-04,0.001215,8.68E-04,1.405,1.059,353.23,349.97,306.88,310.64,1036.9,25.867
3.28E-04,0.001,1.73E-04,0.465,1.259,341.75,333.81,297.96,300.75,156.69,33.605
9.09E-04,8.19E-04,8.42E-04,0.676,0.908,365.77,356.52,298.2,304.34,297.09,19.25
6.31E-04,0.001083,2.35E-04,0.617,1.58,364.52,353.48,297.2,301.07,241.84,52.13
9.37E-04,0.001006,0.001202,1.491,0.734,359.34,356.12,307.86,313.6,1215,13.416
1.85E-04,2.30E-04,0.001201,1.248,0.663,358.88,352.68,293.34,303.88,768.3,11.421
6.63E-04,3.18E-04,0.001204,0.634,0.684,368.55,357.8,304.08,312.99,252.01,11.466
8.42E-04,1.14E-04,2.78E-04,1.65,2.5,368.58,358.04,294.44,300.64,1413.8,117.43
7.57E-04,3.86E-04,1.68E-04,1.726,2.09,371.42,364.48,309.58,314.67,1493.1,81.369
0.001134,1.46E-04,0.001303,1.514,2.158,340.26,336.23,308.9,311.52,1359.6,96.659
3.35E-04,3.15E-04,9.67E-04,0.398,2.219,357,337.79,302.54,305.77,121.2,101.32
9.86E-04,8.70E-04,8.89E-04,1.871,1.188,366.76,362.33,290.12,296.15,1816.6,32.235
5.93E-04,2.40E-04,8.45E-04,1.289,1.372,354.72,347.63,295.7,301.78,890.24,39.995
4.98E-04,2.98E-04,2.77E-04,1.884,2.305,341.42,336.68,297.3,300.84,1766.1,102.57
0.001199,4.24E-04,9.38E-04,1.451,1.868,355.87,349.72,297.16,301.42,1233.4,73.925
4.15E-04,7.89E-04,0.001349,1.719,1.652,342.97,339.4,296.8,300.18,1467.8,62.762
0.001,4.10E-04,3.27E-04,0.746,1.339,370.72,358.13,294.48,300.79,356.6,36.594
4.52E-04,1.62E-04,9.63E-04,1.229,1.463,340.66,335.38,302.52,306.65,823.28,45.492
6.38E-04,7.92E-04,2.49E-04,0.201,2.025,357.92,334.8,299.46,301.6,40.729,82.541
2.59E-04,5.66E-04,0.0013,0.843,2.206,342.87,334.59,296.46,299.39,410.36,106.99
3.66E-04,5.50E-04,8.77E-04,0.862,0.98,340.76,335.08,293.38,298.04,435.76,22.505
1.89E-04,0.001186,2.87E-04,1.396,1.557,358.78,354.07,303.24,306.96,936.57,50.83
6.93E-04,9.93E-04,0.001293,0.432,2.347,355.11,342.4,302.56,304.74,141.05,121.58
0.001176,5.07E-04,8.72E-04,0.467,1.255,363.96,351.16,307.92,312.27,168.26,34.12
0.001148,9.30E-04,5.20E-04,1.424,1.977,366.27,360.68,303.5,307.05,1154,80.649
0.001036,8.49E-04,0.001171,0.461,1.253,363.93,350.32,292.68,297.26,160.84,36.549
6.45E-04,5.78E-04,2.95E-04,0.681,2.055,362.18,348.28,290.96,295.16,291.09,84.693
5.26E-04,2.07E-04,4.78E-04,0.725,1.44,360.63,348.71,305,310.46,317.25,41.755
4.81E-04,4.09E-04,8.33E-04,1.487,1.584,344.72,340.2,302.82,306.67,1145.6,53.001
9.60E-04,1.53E-04,0.001162,0.317,2.334,358.58,333.45,293.26,296.45,100.64,115.18
2.05E-04,2.01E-04,8.79E-04,1.006,2.072,362.41,348.94,297.78,303.72,528.03,87.538
8.80E-04,7.03E-04,0.00122,1.109,1.219,353.66,348.73,307.78,311.75,721.12,33.908
8.88E-04,1.00E-04,0.001066,1.472,2.399,342.97,335.92,293.14,297.14,1229.3,119.31
4.39E-04,6.86E-04,0.001237,1.329,1.857,340.76,336.51,301.46,304.23,940.72,76.526
4.65E-04,1.04E-04,0.001057,1.272,1.563,344.03,338.69,309.32,313.29,868.95,51.362
6.53E-04,3.18E-04,7.08E-04,0.417,1.108,364.55,347.73,298.38,304.21,128.18,26.35
0.001176,9.22E-04,0.001136,0.339,1.576,355.41,340.34,292.9,295.93,111.66,57.038
0.001002,0.00104,7.58E-04,1.478,0.73,354.52,350.99,293.34,299.6,1224.9,13.898
3.08E-04,7.18E-04,4.97E-04,1.305,0.434,354.49,351.56,308.82,316.68,856.29,5.1498
6.41E-04,2.04E-04,0.001379,0.191,2.128,369.34,334.06,299.66,302.6,37.47,97.906
8.44E-04,7.06E-04,0.001118,0.83,0.774,341.45,337.19,302.24,306.45,445.13,14.881
9.27E-04,0.001245,9.67E-04,1.316,2.349,340.03,336.38,295.7,297.58,1018.1,122.05
8.45E-04,3.80E-04,1.79E-04,1.884,1.563,340.5,337.85,309.02,311.9,1888.8,47.958
0.001026,3.62E-04,8.30E-04,1.536,0.856,341.42,338.07,294.06,299.5,1359.6,17.465
3.54E-04,7.66E-04,0.001052,1.386,2.435,345.35,340.92,306.38,308.68,985.05,122.46
8.75E-04,8.65E-04,0.001285,1.436,0.604,342.01,339.89,306.64,311.16,1166.9,9.8751
1.25E-04,0.00112,8.19E-04,0.265,1.196,343.66,333.08,305.3,307.48,61.224,32.531
1.95E-04,0.001237,3.58E-04,1.27,1.981,354.45,348.97,294.68,297.85,801.49,82.632
6.78E-04,2.85E-04,0.001421,0.166,1.395,363.53,335.35,304.34,307.45,28.811,43.99
6.69E-04,0.001059,0.001135,1.105,2.208,359.17,351.97,293.46,296.71,680.83,109.13
0.0012,2.12E-04,4.34E-04,0.375,1.376,364.65,344.24,290.9,296.05,122.78,38.914
0.001053,0.001132,1.07E-04,1.565,0.545,362.67,359.47,297.2,305.24,1346.3,7.8769
1.05E-04,7.41E-04,6.50E-05,1.466,1.689,367.98,360.65,296.28,301.91,989.36,56.634
1.95E-04,0.00104,0.001173,1.719,0.665,357.82,354.52,295.66,303.25,1359.3,12.119
9.50E-04,8.06E-04,0.001111,0.655,2.374,353.17,343.36,300.14,302.62,294.44,121.21
1.88E-04,7.44E-04,0.001068,0.288,1.994,352.24,335.34,302.8,305.07,72.581,86.225
8.60E-04,9.27E-04,9.77E-04,1.337,2.426,349.44,343.97,292.82,295.54,1011.4,127.77
1.73E-04,1.38E-04,0.001092,0.182,0.889,346.96,331.01,308.48,311.54,30.928,17.868
9.15E-04,7.99E-04,8.37E-04,1.229,1.694,343.14,338.47,294,297.09,894.12,62.846
0.001145,6.07E-04,0.001044,1.424,0.961,345.71,342.5,301.7,306.01,1203.7,21.337
7.72E-04,8.31E-04,3.03E-04,1.405,2.143,354.85,349.71,303.22,306.21,1071,91.43
3.54E-04,0.001068,0.001331,1.058,1.427,353.37,347.47,295.74,299.66,600.42,48.139
3.29E-04,8.10E-04,3.05E-04,1.303,1.076,356.7,352.03,304.04,309.01,855.14,24.508
5.94E-04,2.07E-04,0.001342,1.43,0.877,343.04,338.61,291.52,298.08,1097.3,19.11
2.25E-04,3.10E-04,7.32E-04,1.578,0.996,345.02,340.53,290.52,296.93,1210.6,22.551
6.47E-04,1.64E-04,6.79E-04,1.664,0.536,346.27,343.78,307.86,314.75,1435.4,7.1424
0.001093,7.68E-04,0.001061,0.662,0.463,346.77,341.85,299.12,305.59,311.48,6.5507
3.97E-04,8.28E-04,0.001366,0.877,0.717,359.27,352.27,290.38,298.14,429.58,14.296
2.03E-04,4.72E-04,0.001253,1.916,1.82,358.32,352.49,297.64,303.13,1656,72.462
8.30E-05,6.21E-04,9.18E-04,1.037,0.891,371.55,362.54,290.34,299.56,529.66,19.079
0.001153,9.06E-04,9.66E-04,0.959,2.466,353.13,347.43,309.52,311.56,590.72,122.73
