D_foul1 (m),D_foul2 (m),D_foul3 (m),mfr1 (kg/s),mfr2 (kg/s),Inner inlet temperature (K),Inner outlet temperature (K),Outer inlet temperature (K),Outer outlet temperature (K),Inner Pressure Drop (Pa),Outer Pressure Drop (Pa)
1.90E-04,8.41E-04,9.33E-04,0.364,1.418,345.91,335.14,303.94,306.54,108.48,44.753
1.27E-04,7.98E-04,3.17E-04,1.132,1.003,372.64,365.21,299.78,307.16,621.44,21.46
3.00E-04,8.88E-04,8.16E-04,0.526,1.389,372.84,358.4,303.88,308.8,169.47,42.217
0.0011,5.20E-05,0.001411,0.64,0.56,341.78,335.44,295.1,301.92,300.69,8.9894
7.94E-04,6.26E-04,0.001198,1.025,1.122,353.66,347.32,293.14,298.37,618.49,29.386
0.00116,6.96E-04,0.001016,0.471,1.931,340.07,331.42,300.32,302.33,188.89,81.062
7.15E-04,7.30E-05,7.79E-04,1.882,1.381,348.28,343.24,293.84,300.02,1809.8,39.881
4.85E-04,2.62E-04,0.001024,1.396,1.358,364.02,357.02,308.2,314.66,983.4,39.334
9.87E-04,3.46E-04,7.99E-04,0.71,1.238,366.99,355.6,303.46,309.36,328.67,32.664
2.27E-04,0.001123,3.83E-04,0.315,1.185,365.81,349.53,302.34,306.32,79.308,30.454
6.39E-04,8.65E-04,8.24E-04,1.301,2.286,370.03,362.53,303.66,307.41,883.41,108.24
5.63E-04,8.60E-04,0.001191,1.367,1.668,351.75,346.69,297.2,300.93,986.27,62.992
8.79E-04,5.50E-04,0.001362,1.402,0.751,359.7,355.58,306.18,313.03,1076.6,13.806
0.001155,1.36E-04,0.001332,0.239,0.665,350.33,334.84,299.06,304.27,61.995,11.594
0.001191,1.86E-04,0.001415,1.645,1.286,368.08,361.13,291.84,299.69,1503,37.296
1.28E-04,8.61E-04,8.49E-04,1.926,1.746,350.43,347.08,306.66,309.98,1670.8,65.351
3.03E-04,8.72E-04,7.36E-04,1.434,1.5,365.94,360.02,302.7,307.7,990.6,48.446
0.001121,5.80E-04,8.91E-04,0.436,1.912,363.27,348.68,308.52,311.57,149.92,76.364
4.67E-04,8.02E-04,8.49E-04,1.89,0.822,372.44,368.45,305.74,313.64,1652.3,15.523
9.95E-04,0.001035,0.001152,1.736,1.675,356.53,353.05,307.7,310.8,1622.7,62.914
5.70E-05,0.001221,0.001082,1.525,1.813,372.87,367.21,308.76,312.84,1040.1,72.99
9.10E-05,3.64E-04,4.38E-04,0.305,2.112,345.48,330.52,306.78,308.82,79.765,87.194
4.43E-04,2.71E-04,6.18E-04,0.193,1.28,356.4,330.28,290.02,293.72,36.792,35.172
6.20E-04,8.74E-04,0.001106,0.586,1.933,344.82,336.93,303.5,305.72,234.59,82.193
9.65E-04,3.38E-04,3.23E-04,1.856,2.221,353.46,348,297.66,301.76,1834.2,95.981
4.54E-04,8.24E-04,7.84E-04,0.964,1.524,354.16,346.62,290.22,294.55,520.11,51.04
6.20E-05,4.41E-04,5.86E-04,0.436,1.299,370.13,351.45,304.84,310.55,121.03,35.198
1.25E-04,1.12E-04,4.71E-04,1.679,1.244,352.11,345.82,290.36,298.04,1307.3,31.794
9.50E-04,0.001095,6.11E-04,0.803,1.011,348.09,343.5,305.7,309,420.86,22.999
9.90E-04,2.14E-04,1.84E-04,1.09,1.087,352.11,346.76,308.2,313.1,718.05,23.729
1.06E-04,9.57E-04,0.00123,1.683,1.156,347.89,344.74,301.42,305.53,1315.2,31.406
7.03E-04,4.18E-04,2.39E-04,0.478,1.668,341.45,329.98,290.98,294.12,179.14,56.352
6.07E-04,0.001215,3.51E-04,0.41,0.688,353.37,345.01,304.14,308.77,126.8,11.551
9.30E-04,3.82E-04,3.90E-04,0.812,2.185,367.72,355.53,306.98,311.07,410.83,91.44
4.90E-04,0.00109,5.40E-04,0.176,0.973,341.52,331.01,309.92,311.69,30.741,21.248
7.25E-04,5.70E-04,0.001419,0.284,2.074,356.6,334.74,292.78,295.57,78.883,97.215
4.86E-04,3.55E-04,4.70E-04,0.7,1.013,357.13,348.8,309.38,314.62,297.26,21.486
1.20E-04,8.50E-04,6.23E-04,0.191,0.553,349.9,334.99,299.52,304.36,33.244,8.4711
1.58E-04,5.47E-04,9.38E-04,0.735,2.481,371.98,355.18,299.48,303.97,296.09,125.94
2.11E-04,9.07E-04,0.00129,1.134,0.631,346.2,342.1,290.26,296.98,670.39,11.788
5.51E-04,9.61E-04,2.18E-04,1.288,1.954,360.66,355.28,309.24,312.37,867.71,75.752
9.71E-04,4.57E-04,4.62E-04,0.41,0.98,371.88,354.78,297.8,304.29,128.25,20.686
6.40E-05,5.55E-04,9.50E-04,1.101,2.2,372.74,360.78,301.66,306.99,587.42,100.21
5.46E-04,2.78E-04,9.98E-04,1.396,0.914,357.29,352.13,301.88,309.01,1007.5,18.735
9.10E-05,0.001108,0.001008,1.181,0.736,370.2,364.96,307.44,314.75,666.87,13.218
2.25E-04,4.45E-04,6.16E-04,1.039,1.507,365.71,356.34,306.08,311.82,553.46,46.689
5.95E-04,3.99E-04,9.88E-04,1.217,0.963,367.06,360.22,301.66,309.38,781.93,20.695
9.30E-05,1.81E-04,9.14E-04,0.854,0.616,353.66,347.19,305.32,313.52,392.23,9.2451
7.85E-04,9.43E-04,8.12E-04,0.358,1.106,371.45,354.04,295.14,300.29,100.26,27.902
7.35E-04,7.94E-04,0.001108,0.963,1.561,347.52,341.28,294.6,298.13,556.94,55.095
0.001016,6.90E-04,3.24E-04,1.698,2.422,340.73,336.92,295.04,297.5,1625.7,116.97
9.42E-04,3.03E-04,4.90E-04,0.792,0.665,356.53,348.99,293.62,301.83,402.81,10.908
4.00E-04,5.41E-04,5.60E-04,1.844,1.251,345.84,342.69,304.1,308.28,1646,33.079
8.20E-05,9.96E-04,4.32E-04,1.331,1.341,354.62,349.36,291.76,296.42,851.74,38.839
1.57E-04,7.36E-04,7.72E-04,0.472,1.818,350.03,338.64,304.08,306.85,150.09,69.959
0.00118,7.18E-04,3.82E-04,0.598,2.042,355.11,343.9,295.4,298.43,262.72,85.016
6.12E-04,0.0011,4.41E-04,0.296,0.927,368.81,351.37,297.48,302.58,76.623,19.731
7.72E-04,0.001106,9.82E-04,0.391,2,359.47,343.62,290.72,293.6,121.79,89.894
0.001079,5.55E-04,6.25E-04,0.807,1.385,369.5,359.39,303.7,308.97,415.57,40.303
8.40E-05,7.02E-04,0.001421,1.542,0.637,364.72,359.98,293.12,303.33,1082.3,11.319
7.42E-04,1.05E-04,3.08E-04,1.69,0.604,346.4,343.04,292.88,301.36,1504.8,9.1021
6.36E-04,5.53E-04,0.001033,0.657,2.246,342.9,333.83,298.92,301.39,288.38,107.14
7.90E-05,2.49E-04,7.64E-04,0.541,0.528,359.7,348.37,290.7,301.37,176.71,7.7621
7.72E-04,3.21E-04,0.001176,0.115,0.455,372.04,339.76,297.56,305.07,14.635,6.298
8.71E-04,0.001164,4.91E-04,1.058,2.475,353.76,347.01,290.56,293.16,664.29,128.63
7.19E-04,8.36E-04,9.05E-04,1.491,1.925,360.89,354.65,291.12,295.38,1164.2,80.797
2.03E-04,2.47E-04,4.67E-04,1.998,1.836,348.32,343.25,300.68,305.66,1822.7,66.863
4.93E-04,0.001154,6.25E-04,0.453,1.517,350.33,339.41,291.4,294.46,149.18,51.087
7.33E-04,5.05E-04,4.31E-04,0.429,2.143,372.27,351.15,301.98,305.84,133.26,90.873
1.75E-04,8.18E-04,0.001247,1.447,2.328,348.18,342.7,295.92,299.03,1021.6,119.69
2.68E-04,4.16E-04,0.00119,1.896,1.734,371.58,364.31,300.7,307.68,1605.9,64.752
8.85E-04,2.43E-04,4.83E-04,1.55,1.874,346.5,341.29,300.64,304.59,1330.4,69.931
1.41E-04,5.13E-04,0.001036,1.265,0.938,341.62,337.42,295.76,300.92,812.18,20.773
4.31E-04,7.10E-04,3.78E-04,0.754,1.692,356.4,348.02,308.2,311.59,335.38,57.964
7.34E-04,7.78E-04,0.001073,1.683,0.602,343.76,341.27,294.04,300.37,1499.1,10.341
4.76E-04,8.50E-04,0.001156,1.51,2.053,363.89,357.44,296.98,301.16,1128.6,92.959
9.78E-04,8.60E-04,6.45E-04,1.675,1.811,370.86,365.18,298.96,303.57,1478,69.123
9.18E-04,2.11E-04,4.69E-04,0.729,2.473,340.2,331.49,301.78,304.21,366.58,117.31
7.57E-04,1.99E-04,3.61E-04,1.31,0.963,357.59,351.91,301.84,308.7,937.76,19.239
5.96E-04,0.001023,9.60E-05,0.102,2.168,360.06,324.27,290.36,291.95,12.208,95.944
3.90E-04,5.24E-04,0.001191,0.575,0.503,358.08,349.13,293.66,303.01,207.78,7.5512
4.44E-04,0.001066,8.35E-04,0.938,0.532,356.14,351.58,300.64,307.89,489.7,7.9794
4.30E-04,3.18E-04,0.001423,0.63,0.509,357.16,349.24,301.8,310.78,244.93,7.3486
7.03E-04,6.16E-04,6.72E-04,0.44,0.684,360.16,349.75,306.38,312.54,140.45,11.113
7.66E-04,4.51E-04,5.02E-04,1.833,0.801,357.89,354.31,300.88,308.15,1704.4,14.391
3.39E-04,2.38E-04,0.0014,0.165,1.104,370.06,336.76,297.06,301.65,26.676,28.222
8.79E-04,8.23E-04,6.63E-04,1.897,1.202,359.04,355.65,304.64,309.36,1848.6,31.428
3.89E-04,0.001099,0.001289,0.837,2.353,371.28,360.03,296.22,299.78,386.16,124.48
6.45E-04,9.37E-04,5.60E-05,1.331,0.459,340.5,338.35,300.02,305.72,978.89,5.9152
0.001144,3.75E-04,4.22E-04,0.44,0.921,356.76,345.47,303.4,308.38,155.78,18.138
4.77E-04,0.001195,2.70E-04,0.662,1.269,362.34,353.82,303.42,307.39,265.56,34.376
0.00108,9.30E-05,3.55E-04,1.056,0.927,347.33,341.75,297.78,303.63,700.15,18.24
4.93E-04,8.20E-05,9.74E-04,0.493,2.387,364.59,339.7,294.38,299.14,167.6,116.24
5.70E-05,7.05E-04,2.91E-04,1.253,1.488,367.06,359.51,302.94,308.57,742.95,45.001
0.00113,0.001022,4.36E-04,1.574,0.803,368.61,364.28,293.34,300.71,1367,15.576
7.87E-04,1.50E-04,6.73E-04,0.892,1.429,368.45,355.53,295.7,302.93,470.84,42.063
9.71E-04,4.62E-04,6.14E-04,1.939,2.233,356.9,352.16,304.8,308.47,1969.6,98.729
3.79E-04,9.20E-05,0.001271,1.569,1.603,372.14,362.71,308.36,316.62,1170.6,54.287
5.90E-05,6.66E-04,0.001065,1.58,1.074,360.56,356.13,309.1,314.91,1134.2,25.971
3.65E-04,4.14E-04,0.001328,0.757,2.179,354.95,343.89,305,308.53,336.52,101.3
0.001002,6.30E-04,2.85E-04,1.643,0.879,356.07,352.52,301.68,307.49,1474.3,16.745
8.14E-04,4.59E-04,1.93E-04,0.208,1.576,345.84,326.54,292.58,295,45.614,50.552
0.001142,3.93E-04,4.22E-04,1.888,0.746,366.1,361.89,295.14,304.32,1906.6,12.927
5.15E-04,6.96E-04,5.76E-04,1.643,1.547,358.05,353.68,308.8,312.92,1335.1,49.698
9.61E-04,0.001087,2.00E-04,0.394,0.488,368.94,357.99,302.36,310.36,119.13,6.4259
7.20E-04,6.08E-04,2.31E-04,1.077,2.315,350.82,344.06,302.5,305.38,670.5,103.56
6.15E-04,2.90E-04,0.001128,1.029,2.147,367.46,355.05,300.04,305.38,586.75,96.379
2.27E-04,7.57E-04,5.85E-04,1.337,1.332,348.55,343.87,297.96,302.2,894.98,38.145
3.89E-04,6.66E-04,1.12E-04,0.934,1.444,366.3,357.93,309.34,314.15,472,41.395
8.31E-04,9.84E-04,9.52E-04,1.531,1.608,357.82,352.8,290.5,294.7,1254.1,58.141
5.82E-04,9.70E-05,0.001099,0.97,1.647,359.01,347.13,295.24,301.65,535.89,57.657
0.001199,9.21E-04,0.001254,0.338,2.019,357.03,340.62,294.56,297.12,111.28,92.573
7.55E-04,2.43E-04,7.23E-04,0.645,2.084,373,352.85,292.64,298.29,265.45,88.269
8.61E-04,1.14E-04,8.42E-04,0.516,0.463,358.08,347.72,290.16,300.79,189.97,6.3707
5.94E-04,2.17E-04,6.02E-04,1.808,1.292,354.03,348.75,293.06,299.67,1624.5,34.771
2.95E-04,9.26E-04,2.63E-04,0.579,1.948,358.28,347.74,307.06,309.9,207.09,75.978
3.96E-04,6.34E-04,8.37E-04,0.932,1.765,362.84,352.36,292.08,297.09,476.21,66.827
9.31E-04,0.001222,0.001416,0.377,2.494,351.22,339.91,304.3,305.91,123.98,138.62
8.30E-05,4.32E-04,6.58E-04,0.949,1.026,347.06,341.63,306.16,310.78,478.63,22.677
3.62E-04,7.89E-04,5.46E-04,1.835,1.091,361.95,357.97,301.68,307.57,1565.7,25.745
2.24E-04,5.07E-04,0.001152,0.398,1.278,357.46,342.99,305.26,309.46,114.35,36.51
2.13E-04,9.63E-04,5.71E-04,0.332,1.889,368.84,348,298.76,302.13,85.115,75.271
3.24E-04,7.28E-04,0.00143,0.997,1.973,353.17,345.62,300.5,303.99,539.51,87.742
1.29E-04,7.80E-05,5.30E-04,1.479,0.545,363.79,358.06,290.26,304.25,1016.4,7.6949
2.24E-04,7.46E-04,9.92E-04,1.434,1.78,361.98,355.43,299.2,303.93,984.54,68.789
0.001083,3.90E-04,3.93E-04,1.998,1.826,354.72,350.38,302.98,307.14,2133.9,66.194
3.86E-04,0.001191,8.50E-05,0.379,0.602,353.5,345.36,307.98,312.75,108.76,8.8071
8.72E-04,5.61E-04,8.12E-04,0.968,0.442,350.89,347.38,308.16,315.18,569.17,5.4746
8.63E-04,8.53E-04,0.001405,1.263,0.595,353.56,350.11,303.58,310.08,903.01,9.7892
6.00E-05,3.69E-04,9.00E-04,1.762,2.179,353.23,346.11,293,298.23,1405.1,98.701
3.89E-04,2.78E-04,0.00124,1.941,0.488,366.47,362.43,290,304.14,1725.5,7.0436
5.49E-04,0.001195,0.001121,1.717,0.442,342.94,341.1,296.32,302.78,1499.7,6.4569
2.73E-04,4.05E-04,5.32E-04,0.681,1.643,363.07,349.13,299.04,304.29,270.29,55.093
0.001192,8.73E-04,1.58E-04,0.584,2.107,344.69,337.8,307.08,308.85,259.82,86.933
1.72E-04,9.07E-04,0.001047,0.953,2.284,340.26,335.25,304.96,306.89,499.97,111.22
8.17E-04,2.16E-04,0.001338,0.29,0.961,363.83,342.11,292.86,298.9,81.349,22.194
0.001168,0.001057,0.001163,0.651,1.274,365.38,355.5,292.98,297.52,293.46,38.139
0.001064,0.001146,4.76E-04,0.818,2.456,369.93,359.51,294,297.07,424.08,125.32
9.31E-04,0.001112,0.001048,1.753,1.778,349.87,346.8,304.4,307.06,1653.5,70.561
1.93E-04,2.42E-04,6.55E-04,0.573,1.601,351.15,336.74,292.72,297.54,207.52,53.185
9.17E-04,2.89E-04,0.0013,1.354,2.021,357.33,349.37,296.56,301.35,1030.2,88.312
5.18E-04,8.91E-04,2.01E-04,1.888,1.19,369.17,364.37,290.3,296.8,1676.5,30.079
6.99E-04,0.001056,0.001374,0.269,1.57,344.36,332,300.82,302.8,70.746,58.113
9.88E-04,0.001149,7.22E-04,1.679,1.786,366,361.94,309.06,312.4,1498.6,68.206
8.12E-04,8.70E-04,7.67E-04,0.366,1.868,340.4,331.84,306.82,308.41,125.17,73.976
5.96E-04,6.70E-05,7.00E-04,1.28,0.858,351.72,346.6,303.56,310.45,883.46,15.957
5.17E-04,0.001123,1.91E-04,0.714,1.038,354.49,347.71,299.06,303.3,311.01,23.419
7.08E-04,2.47E-04,0.001425,0.417,0.444,358.55,347.36,296.76,306.47,130.56,6.0884
5.49E-04,0.001218,6.37E-04,1.983,2.435,358.18,354.74,306.18,308.67,1878.9,120.83
0.00101,8.25E-04,0.001048,1.472,0.652,356.17,353.08,306.74,312.95,1212.9,10.765
4.66E-04,3.07E-04,8.48E-04,0.909,1.4,351.19,342.26,292.2,297.55,475.23,42.045
7.49E-04,2.83E-04,1.28E-04,0.214,1.815,370.36,339.01,300.7,304.09,46.725,63.802
8.39E-04,2.60E-04,2.26E-04,0.607,0.885,348.75,339.47,292.5,298.41,256.71,17.405
0.001082,7.24E-04,0.001281,0.678,1.301,351.55,342.96,291.1,295.19,321.58,39.592
2.02E-04,6.60E-05,0.001086,1.768,2.353,370.46,357.69,294.38,303.02,1410.3,112.03
1.86E-04,8.61E-04,9.30E-05,1.27,1.956,366.93,359,296.44,301.04,780.62,75.968
0.001108,6.79E-04,7.04E-04,1.168,0.828,358.74,354.46,309.2,314.58,816.36,15.382
1.96E-04,0.001248,5.70E-05,1.149,2.004,362.74,356.79,307.3,310.31,659.02,79.886
4.15E-04,1.36E-04,0.001425,0.21,1.729,370.16,335.45,298.68,302.58,42.588,65.936
1.06E-04,8.29E-04,4.22E-04,0.372,1.738,342.44,329.83,292.36,294.91,114.16,63.731
1.29E-04,6.94E-04,3.80E-04,1.352,2.414,370.66,361.01,294.92,299.74,858.23,115.71
2.71E-04,0.001123,1.49E-04,0.338,1.683,344.55,331.87,290.7,293.1,99.165,59.508
0.001153,6.39E-04,3.06E-04,0.634,1.839,350.99,340.56,290.86,294.19,292.39,69.189
0.001053,6.66E-04,1.89E-04,1.58,0.996,369.7,364.69,299.38,306.21,1353.4,20.816
3.54E-04,4.78E-04,0.001037,1.514,1.612,358.65,352.15,298.64,304.08,1120,56.183
3.92E-04,6.24E-04,0.001015,0.499,1.297,371.81,354.86,295.52,301.43,159.05,37.452
0.001069,2.71E-04,7.42E-04,0.638,0.66,370.79,360.14,303.16,312.41,274.2,10.317
9.25E-04,6.88E-04,3.72E-04,0.944,1.194,361.35,353.71,293.34,298.74,539.74,30.291
4.11E-04,4.92E-04,7.65E-04,1.008,1.965,343.96,337.42,301.36,304.48,572.68,80.106
3.47E-04,3.07E-04,0.001248,1.156,2,357.85,347.78,296.18,301.46,697.8,86.081
5.99E-04,5.49E-04,2.50E-04,0.63,0.99,349.31,340.53,291.98,297.16,260.2,21.617
9.10E-05,0.001108,5.71E-04,1.8,0.434,366.8,363.94,302.62,312.98,1420.5,5.4335
5.80E-04,9.56E-04,0.001197,1.288,1.406,368.71,362.05,296.68,302,859.23,45.479
1.64E-04,4.60E-04,0.001346,0.6,2.214,359.64,345.82,308.66,312.11,215.23,103.24
8.63E-04,7.26E-04,0.001118,1.495,0.595,341.49,339.32,304.22,309.18,1252.1,9.5153
1.87E-04,7.05E-04,0.001174,1.42,1.341,347.99,343.47,299.22,303.52,989.3,40.862
4.89E-04,7.23E-04,1.82E-04,1.289,1.662,363.69,356.29,292.58,297.71,855.09,55.93
3.55E-04,8.04E-04,0.001286,1.884,1.813,370.46,364.78,301.48,306.62,1615.5,73.312
0.00109,7.36E-04,0.001358,0.868,1.864,354.22,347.18,305.26,308.24,489.51,77.652
2.46E-04,1.66E-04,8.94E-04,1.542,2.082,360,349.83,290.96,297.78,1135.6,89.009
1.60E-04,0.001165,0.001145,1.595,1.853,343.3,339.62,293.76,296.63,1222.4,78.901
6.28E-04,4.99E-04,2.82E-04,1.776,2.487,345.81,342.06,309.42,311.91,1610.9,113.09
5.79E-04,4.17E-04,0.001302,1.761,0.919,370.86,365.25,295.4,304.68,1494,19.992
0.001076,2.55E-04,9.98E-04,0.282,0.931,347.89,333.1,296,300.22,83.381,20.262
0.001053,4.69E-04,4.97E-04,1.044,1.853,347.52,342.21,309.18,311.92,681.93,68.655
2.39E-04,7.78E-04,0.00117,1.55,1.818,366.5,359.93,300.76,305.66,1123.6,72.843
0.001056,8.02E-04,0.001241,1.174,0.782,367.32,362.1,305.58,312.39,801.23,14.892
3.46E-04,6.15E-04,5.47E-04,0.212,2.128,370.69,341.51,304.96,307.62,42.163,91.005
5.82E-04,5.43E-04,0.001261,1.647,1.328,340.07,337.22,306.74,309.88,1413.9,39.844
9.95E-04,4.08E-04,6.65E-04,1.257,1.551,367.62,359.98,305.04,310.49,895.86,49.574
8.03E-04,4.80E-04,4.00E-04,0.429,1.038,353.86,341.9,298.38,302.99,143.07,23.013
8.49E-04,5.50E-05,9.36E-04,1.24,2.196,353.33,343.42,294.94,300.05,880.85,98.366
1.98E-04,2.41E-04,9.11E-04,1.5,2.025,354.39,346,294.76,300.45,1082.4,84.858
3.96E-04,9.86E-04,5.55E-04,1.029,2.347,362.47,353.71,294.54,297.96,566.14,114.52
4.31E-04,0.001172,0.001346,0.725,1.332,346.4,340.96,305.74,308.46,321.07,42.195
5.40E-04,4.99E-04,7.11E-04,0.993,0.799,364.42,356.55,290.54,299.32,543.5,15.501
4.10E-04,0.001231,6.16E-04,0.469,2.156,363.36,348.25,290.08,293.1,147.89,100.6
4.51E-04,0.00106,8.72E-04,0.879,0.677,366.27,359.2,291.14,299.35,428.53,12.467
4.61E-04,5.97E-04,2.25E-04,1.892,0.652,361.19,357.44,291.02,300.55,1688.1,10.564
8.71E-04,1.02E-04,5.01E-04,0.288,0.513,358.15,342.98,298.56,306.47,81.017,6.924
8.16E-04,9.60E-04,0.001191,0.951,0.478,369.57,363.59,294.42,304.91,523.96,7.0598
7.34E-04,2.56E-04,0.001143,1.652,1.771,342.64,338.47,304.64,308.19,1457.9,66.887
5.53E-04,5.20E-04,0.001223,1.411,1.918,370.1,361.23,294.38,300.2,1005.3,80.38
9.37E-04,5.86E-04,0.001148,1.668,2.28,347,342.11,293.54,296.78,1529,112.81
8.88E-04,6.85E-04,1.89E-04,1.02,2.025,369.9,361.3,309.52,313.34,603.28,79.014
6.07E-04,4.36E-04,4.76E-04,1.462,2.307,360.82,353.33,301.6,305.89,1101.7,104
4.62E-04,1.33E-04,3.71E-04,1.979,1.736,359.8,353.75,306.4,312.61,1839.8,58.32
1.86E-04,7.51E-04,0.001026,0.995,0.578,340.53,336.56,292.22,298.49,538.81,9.7878
7.00E-05,6.96E-04,9.24E-04,1.297,1.553,350.16,344.22,294.6,299.07,821.35,52.944
8.94E-04,2.16E-04,0.001429,0.172,2.095,358.58,327.34,293.92,296.33,32.788,97.067
3.20E-04,0.001237,7.00E-04,0.807,0.6,366.2,359.86,301.62,309.22,359.22,9.5168
2.66E-04,0.001048,2.45E-04,1.62,1.788,351.85,347.3,292.02,295.68,1258.1,66.528
1.66E-04,2.88E-04,0.001331,0.786,1.253,360.49,349.59,304.06,310.28,340.33,35.121
5.50E-04,0.001041,4.67E-04,1.118,1.043,356.43,352.08,308.72,312.85,680.58,23.762
1.32E-04,7.17E-04,0.001309,1.692,1.698,343.7,339.83,300.38,303.82,1349.4,65.103
1.18E-04,6.37E-04,0.001226,1.031,1.339,352.01,344.78,291.8,296.89,551.55,41.046
1.62E-04,0.001174,6.11E-04,1.01,1.902,369.47,360.22,291.16,295.48,515.7,78.166
9.72E-04,4.70E-04,7.40E-04,0.505,0.404,352.94,346.51,306.68,314.11,188.77,4.7204
7.06E-04,6.28E-04,5.41E-04,1.067,1.431,341.49,336.97,301.92,305.03,672.03,43.195
8.20E-04,2.06E-04,2.96E-04,1.985,0.782,362.24,358.4,302.64,311.27,1970.1,13.107
0.0011,6.57E-04,5.11E-04,1.481,2.391,341.16,337.97,308.76,310.59,1293.8,110.46
8.10E-05,4.46E-04,0.001054,0.318,1.353,349.21,333.87,300.64,304.02,85.365,40.51
0.001046,5.92E-04,8.82E-04,1.326,1.771,362.57,356.17,304.2,308.41,1004.4,66.311
5.99E-04,2.65E-04,9.26E-04,1.179,1.633,359.07,350.71,302.26,307.73,754.65,55.904
3.82E-04,4.94E-04,6.66E-04,0.809,0.862,351.32,344.78,302.06,307.65,379.72,16.675
5.94E-04,3.82E-04,1.21E-04,0.414,2.2,372.27,346.23,290.16,294.66,124.85,93.722
2.47E-04,8.44E-04,9.66E-04,1.531,0.629,341.02,338.35,294.3,300.17,1160.7,11.04
3.36E-04,0.001107,2.22E-04,1.394,0.95,346.04,342.46,291.02,295.8,988.66,21.045
3.98E-04,6.31E-04,5.46E-04,0.25,0.746,365.97,346.62,301.46,307.39,57.117,13.078
9.15E-04,9.50E-04,3.79E-04,1.671,2.063,366.1,360.57,296.24,300.12,1466.3,87.346
6.09E-04,0.001234,5.41E-04,1.643,0.591,369.07,365.61,300.92,309.28,1329.1,9.1267
7.30E-04,4.57E-04,9.98E-04,0.978,1.605,345.21,338.52,297.02,300.77,575.9,55.999
1.67E-04,9.96E-04,9.60E-05,1.413,0.432,340.79,338.43,291.12,298.14,991.63,5.8006
4.04E-04,5.90E-04,6.02E-04,0.17,1.679,340.2,323.79,300.9,302.47,28.878,59.308
1.64E-04,5.80E-05,8.80E-05,0.252,1.393,349.74,327.63,291.88,295.66,57.32,38.33
3.43E-04,8.07E-04,4.53E-04,1.907,1.188,351.22,347.96,299.38,304.02,1707.8,30.246
8.30E-04,6.60E-05,0.001205,1.639,1.538,369.96,361.79,304.68,312.44,1386.3,50.167
3.47E-04,0.001052,4.13E-04,1.63,1.024,354.29,351.14,306.76,311.07,1282.5,22.874
0.001056,1.83E-04,6.38E-04,0.214,1.013,345.15,327.15,292.14,295.75,50.335,23.147
0.00116,3.01E-04,4.08E-04,0.543,1.618,342.48,333.45,301.66,304.52,232.75,52.872
1.03E-04,1.54E-04,7.65E-04,1.643,1.95,366.14,357.19,309.98,316.76,1219,74.507
5.54E-04,6.58E-04,5.05E-04,1.584,1.971,354.29,348.74,295.86,299.88,1272.8,79.706
3.84E-04,6.92E-04,5.10E-05,1.132,1.324,356.01,349.62,296.84,301.76,676.51,35.507
4.18E-04,3.98E-04,4.20E-04,1.312,0.898,367.85,360.84,292.84,301.95,862.24,17.873
6.58E-04,0.001064,3.02E-04,0.387,1.967,359.27,343.12,290.64,293.6,118.09,80.918
9.19E-04,8.80E-04,4.90E-04,0.567,1.33,341.19,334.33,297.74,300.48,238.25,38.26
8.11E-04,6.14E-04,9.91E-04,1.764,2.244,341.42,337.77,299.72,302.34,1667.3,106.63
0.001165,0.001221,1.42E-04,1.373,2.454,345.71,342.16,302.44,304.21,1133.4,118.95
0.001175,2.07E-04,0.001253,1.707,1.057,345.48,341.9,297.2,302.44,1673.6,25.491
7.83E-04,2.13E-04,9.04E-04,0.698,0.555,361.85,352.77,293.72,304.04,309.57,8.3186
1.89E-04,8.82E-04,4.28E-04,1.668,1.169,341.06,338.79,309.92,312.76,1335.5,29.203
2.83E-04,4.93E-04,0.001341,1.922,1.815,370.89,364.13,302.76,309,1651.6,72.002
6.35E-04,2.46E-04,0.001278,0.67,1.805,353.86,342.19,304.44,308.43,288.43,70.187
3.35E-04,0.001243,5.62E-04,0.345,2.2,347.52,335.08,298.36,300.18,102.51,102.76
7.06E-04,9.10E-05,5.40E-05,0.856,0.889,354.12,346.4,300.28,307.05,443.59,16.173
9.95E-04,5.96E-04,0.001044,1.47,1.282,371.28,365.13,302.76,308.97,1173.8,36.334
1.71E-04,6.82E-04,4.56E-04,1.206,1.425,349.57,343.55,290.38,295.05,737.57,42.959
4.63E-04,3.40E-04,7.14E-04,0.491,1.492,359.27,345.01,306.4,310.73,163.2,46.22
2.89E-04,1.60E-04,0.001397,0.653,0.856,372.7,358.77,302.52,312.06,245.43,17.03
9.64E-04,5.25E-04,7.02E-04,0.216,0.455,351.75,339.88,308.34,313.59,48.87,5.7393
0.001126,4.10E-04,9.57E-04,0.659,1.129,343.56,335.68,290.52,294.83,316.91,29.177
9.41E-04,0.001219,0.00109,1.576,1.194,341.12,338.52,295.24,298.35,1398.8,34.022
0.00117,8.26E-04,0.001342,0.765,1.135,363.76,356,304.86,309.57,389.34,30.24
7.47E-04,4.95E-04,7.84E-04,1.088,1.181,357.42,351.11,303.54,308.73,674.44,30.145
5.86E-04,0.001105,1.17E-04,0.959,0.469,358.05,353.98,304.26,311.75,520.51,5.9386
6.63E-04,2.24E-04,1.42E-04,1.322,2.063,352.8,345.53,303.48,307.72,948.47,80.385
7.39E-04,2.43E-04,0.001419,1.797,1.246,366.37,360.21,297.82,305.71,1613.2,35.006
0.00107,9.10E-05,7.07E-04,0.197,2.122,353.63,327.08,296.8,299.12,43.609,91.104
1.78E-04,3.40E-04,5.40E-04,1.835,0.516,368.25,364.39,305.42,317.46,1492.6,6.579
2.50E-04,5.97E-04,0.001113,0.803,1.141,353.73,345.42,294.06,299.42,364.18,29.852
0.001091,8.12E-04,0.001295,0.938,2.191,349.77,344.3,309.42,311.57,566.02,103.39
4.27E-04,9.52E-04,4.32E-04,1.789,2.114,370.79,364.81,297.2,301.59,1492.7,91.628
2.95E-04,2.67E-04,3.73E-04,0.809,1.29,360.63,348.72,290.24,297.07,367.35,34.126
2.87E-04,7.84E-04,4.60E-04,1.301,1.244,372.77,365.29,293.42,300.33,820.58,32.952
4.13E-04,6.44E-04,6.30E-04,1.797,1.372,353.5,349.27,297.18,302.16,1550.9,40.186
9.64E-04,5.59E-04,0.00138,0.721,2.067,348.02,338.89,297.26,300.22,353.59,95.175
3.77E-04,0.00112,7.04E-04,1.065,0.925,347.1,343.7,308.6,312.09,617.45,19.573
0.001027,1.72E-04,3.90E-04,0.111,1.406,342.77,319.57,297.24,299,15.638,40.668
7.33E-04,0.001008,0.001275,1.654,0.757,363.07,359.27,296.14,303.42,1394.7,15.103
3.17E-04,4.28E-04,0.001155,0.493,1.922,367.98,347.97,298.36,303.05,157.08,79.549
5.00E-04,0.001106,6.02E-04,0.282,1.761,363.03,343,293.94,296.89,72.892,67.367
3.79E-04,9.75E-04,5.47E-04,0.18,2.061,347.23,330.85,306.4,307.74,31.56,87.578
4.01E-04,0.001126,2.94E-04,1.364,1.608,349.9,346.05,305.44,308.32,954.51,53.858
1.72E-04,2.79E-04,0.001006,1.297,0.751,368.51,361.06,292.02,303.5,804.95,13.84
6.60E-05,4.68E-04,5.55E-04,1.118,1.54,361.88,352.33,293,299.28,616.79,49.195
1.82E-04,1.78E-04,1.09E-04,1.867,0.471,344.39,341.78,292.7,302.1,1617.7,6.0358
0.001077,3.10E-04,3.55E-04,0.275,1.36,357.16,337.57,297.42,301.1,79.153,37.889
9.16E-04,8.20E-05,0.001108,0.746,1.11,341.39,334.54,300.12,304.41,377.86,27.256
9.21E-04,0.001126,9.70E-04,1.559,1.845,343.56,340.1,294.86,297.47,1360.1,76.611
3.98E-04,8.60E-04,7.67E-04,0.805,0.593,348.88,343.67,296.52,302.97,379.34,9.6397
2.47E-04,1.21E-04,2.84E-04,0.14,1.702,359.21,323.14,290.6,293.4,19.898,57.98
9.25E-04,5.61E-04,0.001292,0.254,0.709,348.22,336.32,305.22,309.21,66.017,12.773
0.001067,6.40E-05,0.001372,1.599,0.45,371.78,367.31,302.96,317.01,1380.5,5.6574
8.47E-04,5.12E-04,9.50E-04,0.588,1.507,365.81,351.16,292.34,297.53,232.87,49.555
8.84E-04,3.25E-04,0.001293,1.027,1.584,370.49,359.74,300.72,306.94,610.99,54.968
0.001191,6.66E-04,7.28E-04,0.347,2.277,357.62,341.84,305,307.25,113.64,105.48
0.001087,7.90E-04,1.66E-04,1.183,0.835,344.69,340.9,293.82,298.73,859.97,16.211
0.001105,8.82E-04,5.53E-04,1.873,0.889,341.68,339.49,297.66,301.82,1961.3,18.439
5.15E-04,4.50E-04,5.75E-04,1.717,1.645,343.37,339.6,303.22,306.78,1492.4,55.624
0.001095,9.50E-04,9.91E-04,0.68,0.675,371.38,362.55,297.86,305.78,306.81,11.914
8.87E-04,9.81E-04,0.001302,1.124,0.793,350.49,346.58,300.94,305.96,744.12,16.104
7.02E-04,9.14E-04,3.93E-04,0.336,1.479,368.41,349.78,298.62,302.51,92.803,46.165
1.83E-04,7.75E-04,0.001269,1.487,0.587,341.75,338.9,293.64,300.12,1087,10.153
8.25E-04,0.001032,0.001332,0.746,1.448,365.11,355.39,291.8,296.32,347.93,49.506
0.001092,8.94E-04,6.91E-04,1.869,1.832,366.4,362.04,305.74,309.57,1853,70.531
0.001115,9.97E-04,0.001157,0.828,2.366,364.98,355.64,299.68,302.61,442.19,122.42
4.93E-04,2.02E-04,7.65E-04,0.603,1.597,341.39,332.6,304.96,308.08,244.33,52.794
8.73E-04,6.50E-04,2.77E-04,0.191,0.971,356.96,336.62,298.02,301.75,38.606,20.561
9.73E-04,0.001222,4.53E-04,1.831,1.965,372.27,367.59,300.78,304.53,1726.1,80.951
6.30E-05,0.001194,6.65E-04,1.386,0.881,343.56,340.88,304.06,307.84,933.14,18.123
2.72E-04,0.001156,0.00108,0.759,1.454,348.88,342.3,298.88,302.04,335.33,48.838
0.001133,3.13E-04,7.29E-04,1.719,2.254,360.03,353.08,292.54,297.3,1633.6,103.41
6.45E-04,0.001194,3.29E-04,1.481,1.83,355.84,351.86,306.22,309.04,1143,69.235
1.09E-04,9.73E-04,8.80E-04,0.788,1.836,344.79,337.51,295.18,298.08,351.94,74.32
1.06E-04,2.96E-04,0.001146,1.517,2.2,368.31,357.22,294.26,301.1,1055.8,101.61
6.60E-05,7.32E-04,0.00119,0.835,1.767,346.6,339.79,305.24,308.2,383.3,68.961
8.23E-04,0.001185,8.14E-04,0.104,0.469,365.48,339.98,302.84,308.06,12.202,6.6132
0.001179,8.31E-04,2.89E-04,1.62,1.929,356.34,352.11,303.32,306.49,1489.9,74.883
7.01E-04,3.37E-04,1.03E-04,0.448,1.473,353.93,340.99,305.76,309.43,150.58,42.555
5.27E-04,9.61E-04,3.76E-04,0.655,1.177,344.88,338.24,296.42,299.84,277.1,30.129
0.00105,3.25E-04,7.53E-04,1.977,1.624,359.21,354.46,303.52,308.61,2061.8,54.513
2.80E-04,1.22E-04,0.001274,0.267,2.487,342.18,322.12,296.8,298.86,65.959,130.43
6.50E-04,0.001174,3.93E-04,1.633,1.967,367.82,362.49,296.04,299.93,1330.8,80.998
3.79E-04,9.39E-04,0.001118,0.928,0.465,341.29,338.74,309.5,314.22,492.36,6.3325
2.02E-04,2.84E-04,0.00123,1.656,0.442,360.56,356.82,297.46,310,1266.7,5.7698
4.15E-04,6.94E-04,9.53E-04,0.457,1.958,353.86,341.45,306.28,308.98,146.96,81.41
1.91E-04,8.30E-04,0.001055,0.241,2.208,354.85,335.08,302.4,304.4,52.156,104.95
9.91E-04,0.00121,9.92E-04,1.867,1.601,363.1,359.61,306.3,309.81,1822.5,57.486
9.79E-04,0.001197,0.001202,0.533,1.95,359.04,349.75,309.04,311.35,204.04,84.984
8.96E-04,2.94E-04,4.45E-04,1.17,0.688,348.48,343.8,294.04,301.28,805.24,11.518
7.33E-04,5.01E-04,2.25E-04,1.073,1.173,356.47,349.46,290.16,295.97,658.6,28.85
1.74E-04,7.02E-04,6.70E-04,1.964,2.082,368.94,362.36,293.16,298.6,1686.9,90.06
6.31E-04,4.82E-04,0.001106,1.947,0.875,368.22,363.61,295.96,304.81,1814.1,18.099
5.61E-04,5.50E-05,5.43E-04,0.242,0.826,356.17,335.18,294.7,300.45,56.553,15.62
7.49E-04,0.001131,7.86E-04,0.668,0.854,365.21,356.06,290.18,296.6,282.44,18.518
1.33E-04,8.18E-04,0.001239,0.123,1.86,360.36,328.36,297.8,299.77,15.038,78.309
1.65E-04,4.12E-04,3.03E-04,0.693,1.914,360.16,346.73,302.18,306.61,275,71.843
9.38E-04,2.12E-04,4.14E-04,0.429,1.482,355.02,339.7,299.82,303.97,148.12,44.414
4.16E-04,5.18E-04,1.30E-04,1.692,1.731,349.67,345.21,303,306.95,1406.3,58.739
2.49E-04,5.26E-04,5.76E-04,1.039,2.151,360.1,351.37,308.5,312.31,562.96,90.997
9.30E-04,1.57E-04,6.18E-04,1.941,0.927,350.82,347.32,300.06,306.53,1979.9,18.519
0.001194,7.56E-04,0.00102,1.077,2.374,344.36,338.76,296.84,299.19,747.61,120.93
2.12E-04,1.96E-04,5.00E-05,1.896,0.509,366.17,362.29,301.02,313.86,1599.3,6.2138
7.86E-04,1.53E-04,0.001121,0.427,0.566,357.23,344.62,292.96,301.8,139.05,8.9095
6.07E-04,1.56E-04,0.001013,1.74,1.824,364.82,357.09,302.28,308.91,1490.9,68.795
4.65E-04,7.40E-05,1.75E-04,1.571,2.408,344.19,336.58,293.82,298.45,1267.2,109.13
9.19E-04,2.10E-04,0.00126,0.66,1.097,365.31,353.93,308.2,314.35,286.87,26.826
0.001011,3.21E-04,1.20E-04,0.222,1.868,359.64,336.91,306.08,308.59,52.555,67.019
3.28E-04,7.83E-04,0.00101,1.073,0.925,355.68,349.56,291.32,297.71,609.1,21.014
4.55E-04,0.001036,6.00E-05,1.859,0.805,350.76,347.97,295.62,301.29,1668.3,15.049
9.60E-04,2.97E-04,4.13E-04,0.548,2.462,369.87,349.01,294.16,298.39,211.11,118.24
4.24E-04,4.53E-04,4.21E-04,0.575,2.481,355.11,340.61,299.66,302.79,214.2,119.72
3.63E-04,6.93E-04,8.40E-04,1.565,0.589,351.19,347.84,293.46,301.44,1205.2,9.5804
0.001172,5.40E-05,9.56E-04,1.905,0.448,341.98,340.36,309.26,315.56,2045.6,5.4819
4.04E-04,0.001148,0.001323,1.755,1.717,367.98,363.34,305.66,309.72,1441.4,67.62
1.18E-04,4.16E-04,8.10E-05,1.443,1.2,372.04,364.04,297.88,306.31,957.26,28.64
5.57E-04,8.83E-04,8.26E-04,0.908,2.3,361.68,352.88,302.74,305.86,469.43,110.31
9.39E-04,0.001215,9.22E-04,1.069,0.904,361.45,356.21,296.86,302.32,671.53,20.005
4.90E-04,0.001149,6.02E-04,1.726,1.066,372.77,368,291.48,298.14,1410.6,26.09
0.001106,0.001144,0.00115,0.296,0.751,358.25,346.89,308.1,312.22,87.124,14.118
6.45E-04,3.10E-04,6.67E-04,0.816,2.181,349.83,341.28,309.14,312.12,408.85,93.082
3.87E-04,3.08E-04,1.44E-04,1.626,1.549,340.76,336.4,296.74,300.98,1331.5,47.448
6.27E-04,3.42E-04,0.001106,1.852,0.652,347.95,344.72,290.62,298.83,1725.6,11.516
4.92E-04,1.06E-04,0.001369,1.16,1.677,360.1,350.8,308.02,313.86,717.4,60.326
9.76E-04,8.97E-04,6.28E-04,0.208,1.366,366.6,341.88,292.3,295.76,45.973,41.058
7.46E-04,4.80E-04,5.51E-04,1.424,0.488,371.75,366.69,291.28,304.34,1053.6,6.6521
7.32E-04,9.74E-04,7.64E-04,0.315,1.948,342.28,332.02,305.18,306.74,95.403,80.786
8.54E-04,9.31E-04,6.55E-04,1.31,1.341,359.31,354.76,308.2,312.11,950.79,38.836
4.44E-04,0.001096,9.17E-04,0.911,1.824,363.83,355.55,299.52,303.22,459.17,73.339
0.001096,7.94E-04,9.80E-05,1.436,1.931,361.09,355.53,299.86,303.56,1171.7,73.743
8.26E-04,4.24E-04,0.001044,0.917,1.227,364.45,354.76,291,297.53,500.7,33.601
0.001179,0.001237,8.41E-04,1.16,1.435,357.89,353.09,300.34,303.81,820.2,46.514
8.14E-04,2.41E-04,2.14E-04,0.71,2.492,347.89,335.45,293.64,296.94,337.28,118.84
4.03E-04,0.001053,0.001106,1.331,1.549,348.94,344.81,301.66,304.88,916.85,54.623
1.26E-04,9.66E-04,0.001205,1.276,2.33,360.43,354.26,308.14,311.16,787.41,115.24
6.30E-04,4.62E-04,0.001135,1.213,2.034,372.31,362.88,308.82,313.78,776.79,86.178
5.94E-04,7.59E-04,0.001306,1.346,1.062,343.33,339.53,294.02,298.41,983.97,27.253
4.66E-04,0.001221,0.001073,0.415,0.835,368.58,354.7,291.76,298.04,119.39,18.311
6.77E-04,1.22E-04,4.92E-04,0.925,1.967,365.28,352.74,307.52,312.83,494.77,74.614
5.93E-04,0.001144,3.06E-04,1.831,1.267,343.53,340.86,292.64,296.13,1695.9,34.992
1.62E-04,0.001004,1.87E-04,0.396,1.408,368.74,352.75,303.82,307.93,105.43,41.037
6.72E-04,6.66E-04,9.80E-04,0.307,1.356,372.6,350.94,302.9,307.39,81.102,40.61
8.46E-04,9.88E-04,8.28E-04,0.374,0.984,362.11,348.85,298.38,303.04,112.07,22.54
1.55E-04,9.73E-04,6.16E-04,0.467,1.983,365.25,351.11,307.76,310.8,138.41,81.515
4.06E-04,7.03E-04,2.25E-04,0.499,1.022,361.62,348.72,292.44,298.21,163.76,22.781
0.001004,0.001053,7.57E-04,0.951,1.314,365.15,358.91,309.16,313.14,549.29,37.986
6.46E-04,0.001074,8.20E-04,1.738,0.543,367.95,364.72,302.76,311.65,1483.2,7.9872
0.001098,3.25E-04,0.001226,1.631,2.166,353.43,347.4,297.04,301.15,1496.7,100.43
3.00E-04,0.001126,8.20E-04,1.952,2.372,341.06,337.69,290.7,293.16,1808.4,122.54
2.80E-04,7.32E-04,2.17E-04,0.106,1.782,359.87,324.37,292.52,294.51,12.263,65.348
2.93E-04,0.001011,9.60E-05,1.162,0.56,372.51,367.18,301.06,310.79,670.59,7.811
9.56E-04,3.68E-04,1.35E-04,1.143,0.73,354.52,350.03,307.12,313.36,770.02,11.489
0.001088,0.001233,7.39E-04,1.662,2.357,353.4,349.24,292.34,294.94,1541.1,120.43
9.32E-04,7.29E-04,8.02E-04,0.189,0.673,356.17,337.16,294.64,299.61,38.235,12.094
3.50E-04,8.97E-04,0.001185,1.236,1.015,350.46,346.75,308.86,312.84,792.45,24.103
5.65E-04,5.44E-04,0.001381,0.643,2.101,352.77,341.85,302.64,305.74,265.72,96.861
0.001016,4.82E-04,4.41E-04,1.39,1.402,363.93,357.21,293.76,299.63,1083.2,40.687
6.05E-04,7.02E-04,0.001306,0.324,1.74,343.17,330.99,301.24,303.37,98.295,68.461
2.24E-04,5.65E-04,0.001185,1.516,0.465,343.56,341.18,301.28,308.44,1127.7,6.4435
5.60E-05,7.50E-04,4.01E-04,1.077,1.217,352.11,345.88,293.18,298.2,587.42,31.667
9.83E-04,8.78E-04,0.001419,1.001,0.432,349.54,345.72,293.3,301.26,619.64,6.3677
8.47E-04,3.21E-04,4.85E-04,1.78,1.916,354.32,349.11,303.62,307.92,1659.1,72.771
1.57E-04,2.91E-04,2.52E-04,0.71,0.954,351.81,343.85,305.16,310.62,290.49,18.789
3.41E-04,4.99E-04,3.37E-04,0.343,1.511,357.69,341.5,306.74,310.15,97.134,46.14
9.95E-04,0.001191,1.98E-04,1.424,2.21,348.65,344.75,299.54,301.8,1161.2,99.095
1.39E-04,8.35E-04,9.05E-04,1.804,2.166,359.44,353.77,294.08,298.27,1465,100.73
7.84E-04,5.16E-04,0.001269,0.11,1.072,358.65,326.93,293.34,296.4,14.087,27.612
9.37E-04,4.83E-04,9.70E-04,0.906,1.505,352.77,344.67,293.68,298.16,514.92,49.525
4.42E-04,0.0012,9.94E-04,0.879,1.238,369.01,361.4,303.52,308.31,425.42,35.249
7.83E-04,9.07E-04,1.80E-04,0.119,1.188,358.71,335.35,308.76,310.93,15.654,29.553
8.52E-04,9.78E-04,7.10E-05,0.524,1.941,346.96,339.24,307.5,309.44,201.73,74.365
6.02E-04,7.65E-04,2.12E-04,1.388,2.28,341.82,337.47,299.14,301.57,1045.7,102.62
6.35E-04,6.70E-05,8.33E-04,0.59,2.013,350.1,337.09,306.06,309.62,236.4,81.31
9.71E-04,0.001143,7.00E-04,0.461,0.797,366.14,355.59,302.66,308.18,156.18,15.222
0.001083,8.90E-04,7.00E-04,0.28,1.87,368.02,346.83,300.22,303.12,79.043,74.443
5.50E-05,1.44E-04,8.91E-04,1.101,1.981,348.42,339.95,307.5,311.83,618.9,79.17
7.41E-04,4.53E-04,0.001248,0.425,0.669,360.49,347.3,293.12,300.86,135.09,12.096
0.001093,6.34E-04,0.001071,1.438,2.275,361.81,354.66,291.44,295.47,1174.4,111.77
2.01E-04,0.001192,4.81E-04,1.153,2.429,362.01,354.5,293.38,296.57,666.36,123.26
1.29E-04,8.86E-04,4.97E-04,0.282,2.015,359.4,337.46,291.44,294.29,68.949,85.44
0.001188,0.001059,2.03E-04,1.13,1.675,365.38,359.2,301.56,305.27,772.8,57.611
8.35E-04,9.98E-04,0.001255,0.923,1.356,351.85,346.29,303.06,306.44,520.34,42.808
6.86E-04,0.001159,2.57E-04,1.403,0.49,358.78,355.37,292.88,301.42,1039,6.9758
0.001088,7.28E-04,0.001191,1.284,1.88,346.57,342.52,307.64,310.11,989.77,77.206
0.001083,0.001089,1.70E-04,0.945,2.093,350.63,344.26,294.3,296.91,572.19,89.529
6.14E-04,4.96E-04,7.29E-04,1.983,0.738,347.19,345.05,309.92,315.04,1945.2,12.416
0.001045,1.00E-04,0.001104,1.878,2.112,348.71,343.57,302.8,306.99,1923,92.076
8.41E-04,1.30E-04,3.19E-04,0.476,1.135,362.44,345.87,291.82,298.22,165.81,26.595
6.23E-04,0.001208,7.23E-04,0.624,1.217,342.01,336.92,305.54,307.93,261.68,33.422
4.23E-04,6.16E-04,4.56E-04,0.649,0.614,357.23,349.24,296.98,304.7,257.45,9.5634
2.64E-04,1.75E-04,0.001225,1.082,1.872,359.87,349.58,307.74,313.16,608.19,73.529
2.48E-04,6.14E-04,8.84E-04,1.46,0.438,367.26,362.95,293.84,306.66,1007.6,5.7646
6.20E-05,5.32E-04,0.001085,0.305,1.206,362.47,341.3,291.82,296.77,77.128,33.128
8.50E-04,0.001002,0.001096,1.141,1.152,360.79,354.87,291.24,296.42,742.39,31.466
4.95E-04,5.60E-04,2.21E-04,0.991,1.589,346.2,340.04,301.12,304.64,560.91,50.765
4.05E-04,3.40E-04,5.95E-04,0.387,1.883,344.46,328.86,292.44,295.49,128.74,73.2
0.001069,0.001172,0.001017,0.44,2.311,347.29,337.71,301.38,303.1,160.65,116.74
7.50E-05,4.89E-04,0.001437,1.267,1.309,369.54,361.57,308.26,315.05,756.84,38.776
9.73E-04,4.60E-04,0.00104,1.312,1.297,365.97,358.9,296.56,302.88,965.26,37.063
0.001098,0.001232,0.001359,1.449,1.368,349.54,346.08,297.42,300.67,1219.1,45.054
2.09E-04,9.18E-04,2.47E-04,0.144,1.198,353.99,334.21,307.48,309.69,20.01,30.299
9.90E-04,4.69E-04,0.001251,0.812,0.774,368.12,359.31,298.56,306.81,413.33,14.794
0.001039,1.16E-04,1.58E-04,1.821,1.595,342.48,339.13,308.96,312.41,1840.3,48.877
5.73E-04,8.70E-04,5.75E-04,1.928,1.45,366.33,361.91,301.38,306.52,1768.3,44.742
1.67E-04,5.14E-04,3.68E-04,0.968,1.398,359.73,351.2,303.14,308.43,489.46,39.879
2.40E-04,0.001135,0.001188,0.119,1.761,368.02,333.77,298.36,300.5,14.246,71.5
7.18E-04,3.18E-04,0.001106,0.529,1.782,352.54,341.08,309.44,312.58,197.44,67.176
0.001085,1.26E-04,0.001155,1.85,1.979,349.01,343.43,295.52,300.25,1886.9,82.953
0.001176,8.55E-04,0.00124,1.42,1.979,352.67,348.61,308.32,310.91,1186.8,85.903
5.90E-04,0.001207,5.61E-04,1.118,2.305,357.06,350.33,291.24,294.19,687.39,113.2
6.53E-04,0.001084,4.56E-04,1.272,1.628,370.2,363.87,303.82,308.1,849.53,55.752
7.10E-04,3.12E-04,3.44E-04,0.172,1.801,372.11,336.8,300.7,303.8,31.056,64.455
1.09E-04,7.23E-04,9.88E-04,1.008,2.384,367.06,357.12,307.3,311.09,511.93,115.36
9.44E-04,1.81E-04,3.72E-04,1.761,1.284,347.26,343.3,301.56,306.5,1683.3,33.387
1.85E-04,1.60E-04,4.25E-04,1.835,1.977,346.2,339.64,291.66,297.24,1571.8,77.182
8.07E-04,6.58E-04,5.99E-04,1.876,0.679,353.43,350.67,301.1,307.9,1806.2,11.209
7.39E-04,9.68E-04,0.001141,0.242,0.975,360.92,344.76,305.4,309.09,57.643,22.507
1.14E-04,2.29E-04,0.001073,0.182,2.466,367.69,333.69,306.88,309.21,30.875,120.95
1.65E-04,9.13E-04,0.00118,0.448,0.7,341.29,333.79,295.7,300.27,144.7,13.451
2.13E-04,9.84E-04,0.00144,0.182,1.54,360.36,335.16,294.04,296.81,31.183,56.546
8.00E-05,4.23E-04,9.49E-04,0.279,0.795,345.91,331.15,292.46,297.35,67.327,15.98
7.96E-04,5.68E-04,7.82E-04,0.214,0.959,341.45,329.98,305.9,308.3,47.214,20.632
9.65E-04,2.91E-04,2.59E-04,1.358,0.434,352.87,349.72,303.2,312.03,1049.3,5.04
9.40E-05,5.44E-04,0.001412,1.229,2.03,360.59,352.53,305.76,310.19,733.95,89.927
8.41E-04,4.64E-04,4.00E-04,0.735,2.483,348.09,339.31,305.2,307.62,356.44,117.16
0.001108,9.09E-04,7.42E-04,0.811,1.454,364.12,355.33,294.5,298.92,426.34,46.431
7.95E-04,0.001113,4.13E-04,0.662,2.017,348.98,341.81,303.94,306.08,293.29,84.016
0.001098,0.001134,3.82E-04,1.835,0.434,347.89,346.36,308.48,314.18,1859.4,5.3366
5.89E-04,0.001207,0.001038,0.94,1.101,356.93,351.56,303.58,307.63,505.24,28.423
8.50E-04,7.39E-04,1.49E-04,1.576,0.77,369.93,365.78,308.1,315.44,1292.4,12.764
8.93E-04,0.001234,0.00111,0.231,1.584,352.41,338.86,308.88,310.71,54.761,57.202
6.80E-05,5.76E-04,8.98E-04,0.522,2.198,352.14,339.67,306.24,309,171.89,99.411
0.001044,9.56E-04,9.32E-04,0.288,2.145,350.49,334.32,294.62,296.65,86.044,100.85
5.48E-04,7.29E-04,0.001034,1.886,0.507,346.27,344.01,294.66,302.23,1759.7,7.6908
0.001125,3.87E-04,2.29E-04,0.246,0.658,365.11,347.75,307.06,312.99,63.822,9.8119
0.001106,0.001246,7.74E-04,0.864,0.923,370.82,364,301.86,307.46,467.67,19.94
6.92E-04,0.001218,0.001318,1.126,1.139,342.15,338.51,295.7,298.97,734.1,31.868
7.38E-04,0.001129,0.001094,0.26,2.107,344.79,331.53,300.82,302.35,66.985,98.848
2.18E-04,1.77E-04,0.001111,0.417,2.324,365.71,342.12,307.36,311.28,121.53,108.03
1.52E-04,5.66E-04,8.20E-04,1.358,1.418,349.5,344.84,307.26,311.32,904.72,42.988
5.58E-04,7.32E-04,9.81E-04,0.318,1.177,350.96,336.66,294.38,298,92.602,31.756
0.001076,6.58E-04,5.34E-04,1.039,1.748,344.85,339.9,304.54,307.19,683.8,63.005
7.17E-04,4.59E-04,3.23E-04,1.451,1.662,370.46,363.17,306.08,311.71,1088.5,54.642
7.10E-05,0.001106,0.001212,1.078,1.297,345.38,341.46,307.52,310.42,598.17,39.233
4.28E-04,7.40E-05,5.32E-04,0.391,1.769,342.48,329.52,305.64,308.35,130.93,62.142
8.01E-04,9.76E-04,0.001064,1.267,0.736,349.57,346.02,299.18,304.58,905.82,14.003
7.25E-04,0.001098,4.29E-04,1.443,1.675,356.76,352.16,299.16,302.67,1107.2,59.394
2.35E-04,0.001178,0.001197,1.555,1.549,368.68,363.02,293.84,298.83,1123.3,55.775
8.90E-04,3.88E-04,4.10E-04,0.875,1.364,359.31,349.81,292.9,298.44,472.78,38.374
0.001106,4.23E-04,2.94E-04,1.593,1.715,348.58,343.74,295.46,299.5,1451.3,59.06
9.62E-04,4.71E-04,0.001204,1.728,1.792,343.93,340.2,301.7,304.98,1645.9,70.187
8.47E-04,5.28E-04,0.001131,1.508,0.954,364.39,359.18,296.22,303.55,1208,21.25
0.001108,4.59E-04,3.01E-04,1.453,2.401,370.26,362.04,300.18,304.61,1180.8,110.48
8.87E-04,7.36E-04,8.44E-04,1.257,1.855,344.09,339.15,295.4,298.43,923.34,74.322
0.001075,4.04E-04,6.50E-05,1.24,1.353,351.95,346.21,296.36,301.09,918.18,36.486
3.23E-04,7.60E-04,7.33E-04,0.465,0.938,340.56,332.9,298.56,302.18,157.81,20.377
4.84E-04,1.54E-04,1.40E-04,0.442,0.828,350.49,339.56,303.04,308.52,143.16,14.425
1.42E-04,2.61E-04,3.40E-04,0.358,0.94,360.96,345.82,309.74,315.09,95.354,18.302
9.30E-05,5.40E-04,1.42E-04,1.162,0.87,369.93,361.93,291,300.41,650.75,16.789
2.94E-04,0.00105,0.001208,1.609,1.364,346.93,343.88,305.7,308.88,1261.4,43.079
8.45E-04,7.88E-04,6.20E-04,1.941,1.437,371.78,366.56,292.56,298.61,1871,44.275
5.18E-04,6.07E-04,0.001138,1.776,2.441,353.99,349.04,304.38,307.65,1549.8,123.46
8.18E-04,0.0012,4.90E-04,1.487,1.49,357.06,353.12,302.52,306,1187.9,47.901
7.60E-04,2.23E-04,5.99E-04,0.666,1.771,341.32,333.46,306.14,308.91,302.9,63.165
9.09E-04,2.77E-04,1.51E-04,0.262,0.782,354.49,337.23,294.7,300.1,69.966,13.949
3.63E-04,4.47E-04,8.75E-04,0.491,1.647,359.24,344.22,302.82,306.95,160.7,57.405
3.32E-04,2.67E-04,6.67E-04,1.527,1.467,372.51,363.25,294.72,303.29,1104.2,44.356
7.47E-04,6.73E-04,5.46E-04,1.415,1.381,353.17,348.82,305.96,309.94,1082.3,40.097
3.04E-04,4.18E-04,0.001408,1.825,2.072,355.38,349.42,300,304.74,1558,93.794
4.08E-04,0.001242,7.70E-04,0.191,1.244,369.93,347.68,307.82,310.94,34.629,34.89
6.68E-04,2.82E-04,6.55E-04,1.392,0.828,351.39,346.42,291.74,299.31,1040.3,16.14
5.66E-04,2.36E-04,0.001414,1.447,1.857,366.99,357.51,298.16,304.77,1061.6,75.063
2.14E-04,5.38E-04,2.35E-04,1.4,1.706,364.09,356.65,302.18,307.57,938.29,57.554
5.94E-04,7.74E-04,4.55E-04,1.031,1.654,354.95,349.21,309.98,313.21,598.39,56.039
9.10E-05,9.87E-04,5.72E-04,0.74,1.316,341.65,336.16,302.38,305.21,316.84,37.771
9.10E-04,4.39E-04,0.001373,0.999,1.937,367.56,357.52,304.96,309.58,588.12,81.631
8.86E-04,0.001026,6.38E-04,0.159,0.406,347,334.01,300.56,305.34,27.422,5.2484
9.02E-04,6.08E-04,9.70E-04,1.029,1.028,369.01,361.34,298.46,305.23,614.8,23.857
0.001186,4.70E-04,9.80E-04,1.69,0.656,340.23,338.25,305.6,310.25,1665.1,10.741
3.90E-04,2.84E-04,5.89E-04,0.858,0.446,353.23,347.78,298.8,308.38,418.28,5.5685
3.41E-04,5.77E-04,1.58E-04,0.241,2.08,367.06,341.11,304.2,306.96,53.454,83.83
3.40E-04,8.19E-04,0.001449,1.259,1.616,346.47,341.05,290.28,294.15,827.79,61.339
6.93E-04,0.001033,7.63E-04,1.753,1.047,351.32,348.68,307.42,311.26,1571.6,24.735
4.57E-04,3.25E-04,0.001275,1.994,0.751,346.77,344.2,306.14,312.18,1908.1,13.548
1.28E-04,3.99E-04,0.001317,1.483,0.896,359.07,353.84,299.94,307.74,1030.8,18.894
6.45E-04,8.65E-04,3.33E-04,1.149,0.677,349.57,346.25,307.72,312.77,738.74,10.709
8.46E-04,1.54E-04,7.20E-05,1.802,0.536,361.52,358.14,306.62,316.58,1666.8,6.6398
4.03E-04,0.001118,2.15E-04,0.577,2.08,364.55,353.65,308.96,311.68,206.15,85.934
4.84E-04,7.99E-04,5.48E-04,0.311,1.146,362.24,344.12,292.06,296.61,84.678,29.155
7.63E-04,2.64E-04,0.001275,1.295,2.399,372.47,360.51,297.58,303.32,898.06,120.58
5.51E-04,6.15E-04,0.001197,0.67,2.393,366.93,352.63,302.18,305.81,274.3,120.98
5.20E-05,3.06E-04,0.001342,0.989,2.04,345.08,335.2,290.92,295.39,518.91,91.386
1.01E-04,6.54E-04,7.64E-04,1.01,1.309,366.5,356.97,290.8,297.38,513.32,37.34
8.70E-04,0.001114,0.001407,0.486,1.104,368.97,356.41,295.8,300.8,166.61,29.845
6.84E-04,4.68E-04,0.001391,0.199,0.91,340.2,327.87,304.04,306.6,40.506,19.926
8.08E-04,9.63E-04,4.46E-04,0.784,2.141,362.47,353.73,306.22,309.09,380.22,92.611
1.03E-04,0.001188,0.001244,0.201,2.101,343,329.01,304.22,305.48,36.8,99.412
5.87E-04,7.47E-04,4.17E-04,0.923,1.337,350.07,344.19,303.58,307.23,498.46,37.555
4.17E-04,9.88E-04,0.001054,0.831,2.051,344.75,339.2,306.96,309.01,407.67,91.214
5.47E-04,8.00E-04,7.89E-04,1.042,0.434,369.3,364.5,308.2,318.42,583.86,5.2568
0.001153,0.001002,4.71E-04,0.246,1.824,351.19,337.48,307.8,309.52,65.07,69.007
1.24E-04,3.55E-04,9.67E-04,1.145,2.206,372.11,358.56,297.74,304.02,639.01,100.19
0.001079,6.12E-04,7.92E-04,0.488,1.82,342.97,333.83,301.54,303.86,192.98,70.205
6.05E-04,9.37E-04,4.39E-04,0.328,2.332,368.91,348.34,302.04,304.7,89.438,109.67
3.11E-04,5.00E-04,0.001212,1.09,1.794,361.62,352.8,303.92,308.71,617.83,69.797
5.00E-04,8.58E-04,0.00145,0.826,0.887,340.56,336,299.52,303.44,414.45,19.888
3.89E-04,8.71E-04,2.87E-04,0.59,1.211,356.9,347.14,298.16,302.49,218.34,31.058
7.18E-04,7.82E-04,0.001355,1.88,1.307,349.41,346.08,297.94,302.15,1798.7,39.919
0.001001,9.32E-04,3.94E-04,0.275,1.524,345.81,331.67,292.26,294.67,78.521,49.799
8.83E-04,7.04E-04,0.001233,1.85,0.486,358.68,355.79,294.02,303.79,1769.2,7.2189
3.20E-04,5.18E-04,4.24E-04,1.191,1.916,353.83,346.1,296.06,300.44,736.5,74.129
0.001036,2.29E-04,6.27E-04,1.797,0.665,372.64,367.52,291.78,303.92,1689.7,10.841
0.001154,8.43E-04,3.37E-04,1.858,2.261,366.73,361.38,294.46,298.29,1857.1,103.26
0.001163,0.001059,6.91E-04,1.987,0.421,347.59,345.75,292.1,299.74,2174.1,5.8444
7.18E-04,2.74E-04,5.48E-04,0.495,1.998,360.2,340.91,290.12,294.55,176.01,80.94
5.20E-04,4.89E-04,1.27E-04,0.628,0.862,372.64,361.29,306.7,314.11,238.81,15.411
6.40E-05,7.33E-04,3.34E-04,0.489,2.055,349.87,338.79,306.44,308.9,155.77,83.841
5.55E-04,4.10E-04,0.001337,1.022,0.604,341.12,337.54,302.44,308.07,604.57,9.8255
4.20E-04,6.54E-04,0.001016,0.697,2.288,367.06,354.3,308.04,311.55,285.6,107.2
4.50E-04,6.75E-04,6.21E-04,0.457,0.576,343,335.48,295.04,300.7,154.43,9.1616
9.94E-04,8.43E-04,7.08E-04,1.415,1.074,368.15,362.89,297.78,303.86,1101.9,25.656
8.49E-04,5.60E-05,7.79E-04,0.651,1.23,365.54,352.04,306.24,312.72,277.15,31.492
6.17E-04,2.58E-04,9.38E-04,0.13,1.719,351.25,320.92,291.26,293.44,18.802,63.875
6.77E-04,1.77E-04,2.25E-04,1.107,0.936,367.36,359.46,302.7,311.04,672.11,17.86
4.04E-04,0.001112,8.26E-04,1.592,1.498,354.29,350.26,298.24,302.06,1244.8,50.085
8.01E-04,8.86E-04,3.52E-04,1.392,1.702,356.8,351.33,293.24,297.26,1055.4,60.412
2.02E-04,0.001248,8.93E-04,1.075,2.435,367.56,359.13,295.56,298.84,582.16,128.94
9.40E-05,0.001117,2.52E-04,0.353,1.847,364.29,345.29,291.06,294.42,92.882,71.395
9.52E-04,0.001048,2.89E-04,0.474,1.551,362.64,349.28,291.16,294.88,166.6,50.953
0.001125,2.90E-04,6.74E-04,1.987,1.45,360.86,356.05,301.3,307.08,2105.1,43.545
9.98E-04,0.001004,5.34E-04,1.607,2.254,356.34,351.36,292.56,295.68,1417.8,106.51
6.80E-04,7.36E-04,5.33E-04,0.731,1.418,352.77,344.55,298.38,302.26,336.95,42.751
6.82E-04,6.85E-04,0.001055,1.554,0.62,359.54,355.92,301.56,309.61,1243.9,10.006
3.57E-04,9.60E-04,2.19E-04,1.5,2.112,357.26,351.82,297.34,300.82,1104.2,89.903
8.40E-05,7.11E-04,0.00122,1.326,0.87,362.77,357.23,298.3,305.82,831.26,18.303
3.02E-04,4.00E-04,0.001139,0.814,1.595,358.25,346.37,292.04,297.56,374.27,55.882
0.001044,3.16E-04,0.001202,1.413,0.45,350.49,347.71,306.16,314.02,1149.6,5.7982
7.94E-04,8.50E-04,9.67E-04,1.506,2.061,345.84,341.13,290.48,293.58,1242.6,93.4
5.94E-04,3.81E-04,0.001316,0.467,0.536,360.53,348.84,293.18,302.54,152.09,8.4052
9.86E-04,3.99E-04,6.10E-04,0.807,1.717,363.53,352.19,298.62,303.44,414.74,60.513
0.001165,0.001201,0.001129,0.123,1.011,349.34,327.08,291.44,294.01,18.328,26.273
0.001146,7.72E-04,2.19E-04,0.514,2.326,371.25,354.71,297.9,301.2,193.62,106.65
1.13E-04,3.70E-04,3.55E-04,0.176,0.562,370.86,342.95,293.72,301.76,28.381,8.3124
0.001011,4.66E-04,0.001083,1.268,1.58,370.99,363.33,307.44,312.85,906.56,53.617
4.34E-04,7.59E-04,5.37E-04,1.447,1.143,371.52,365.44,300.18,306.96,1021.5,28.008
5.35E-04,1.70E-04,8.44E-04,0.735,1.677,349.41,337.29,290.76,295.69,337.13,59.108
8.91E-04,9.60E-05,9.25E-04,0.695,1.454,356.43,343.66,295,300.62,321.01,44.796
7.18E-04,0.001042,6.24E-04,0.478,0.877,367.82,356.37,301.38,307.03,157.5,17.761
8.55E-04,8.77E-04,0.00132,0.883,1.618,372.34,362.89,303.58,308.16,462.52,59.477
1.03E-04,0.001197,7.00E-05,0.934,0.591,347.76,343.4,293.02,299.25,465.37,9.4265
6.40E-05,5.88E-04,0.00108,0.102,1.267,349.24,322.99,298.36,300.36,11.151,36.577
3.80E-04,4.93E-04,2.26E-04,0.849,0.499,370.99,363.24,298.62,310.34,393.68,6.3908
8.71E-04,0.001249,6.04E-04,0.569,1.421,357.85,348.92,300.82,304.05,224.09,44.591
9.90E-04,3.72E-04,6.06E-04,1.194,2.097,364.32,355.82,304.86,309.22,823.58,87.232
