D_foul1 (m),D_foul2 (m),D_foul3 (m),mfr1 (kg/s),mfr2 (kg/s),Inner inlet temperature (K),Inner outlet temperature (K),Outer inlet temperature (K),Outer outlet temperature (K),Inner Pressure Drop (Pa),Outer Pressure Drop (Pa)
9.87E-04,1.17E-04,8.79E-04,1.711,0.755,362.74,357.9,297.5,307.15,1560.9,13.342
9.64E-04,6.50E-04,4.95E-04,0.423,2.244,343.4,332.23,299.5,301.51,155.72,101.89
7.55E-04,4.75E-04,8.33E-04,0.577,0.692,358.02,348.6,298.24,305.44,224.39,11.888
9.30E-04,6.68E-04,0.001269,1.721,1.076,347.72,345.04,308.56,312.37,1606.7,26.819
3.95E-04,0.001207,5.53E-04,1.46,1.213,364.62,360.18,305.42,310.03,1042.2,32.343
4.86E-04,6.37E-04,8.38E-04,1.008,1.024,348.22,343.24,302.54,306.97,572.37,23.45
0.001063,6.91E-04,1.66E-04,0.394,1.036,360.69,346.21,291.26,296.36,127.99,23.472
6.65E-04,4.44E-04,7.91E-04,0.769,1.076,357.16,348.98,303.24,308.57,362.24,25.197
2.00E-04,8.84E-04,0.001078,1.569,0.623,372.11,367.56,301.32,311.22,1125.2,10.136
6.33E-04,0.00121,6.38E-04,0.419,1.786,367.03,352.65,302.9,305.98,126.01,68.741
5.18E-04,2.08E-04,5.67E-04,0.881,0.975,371.32,360.22,297.72,306.7,433.14,20.171
6.58E-04,9.82E-04,6.65E-04,0.68,1.696,369.47,357.34,294.06,298.42,284.39,62.15
1.83E-04,0.001203,8.59E-04,1.668,1.977,361.45,356.48,296.1,299.8,1278,86.056
8.70E-04,0.001153,8.68E-04,1.352,0.413,365.08,361.62,298.04,307.96,995.38,5.3927
6.76E-04,2.59E-04,3.82E-04,1.529,2.109,352.97,346.41,301.66,305.99,1229.4,86.336
9.33E-04,7.35E-04,0.001208,0.406,0.837,360.99,350.03,308.28,313.16,128.81,16.665
8.90E-05,2.49E-04,0.001051,0.769,2.294,369.87,351.55,302.82,308.39,318.78,106.55
2.41E-04,7.58E-04,2.56E-04,0.199,2.395,348.22,326.32,293.44,295.17,37.651,114.99
6.04E-04,0.001233,8.21E-04,1.996,1.435,341.98,339.49,292.5,295.57,1989.4,47.032
4.04E-04,9.72E-04,8.40E-05,1.793,1.259,355.64,352.41,306.96,311.04,1533,32.627
7.62E-04,7.30E-04,1.19E-04,0.252,1.488,344.39,331.31,303.08,305.17,63.482,44.994
4.30E-04,0.001027,9.21E-04,0.579,2.351,360.66,348.29,298.72,301.5,211.7,118.71
0.001183,0.001202,0.001002,1.696,1.469,359.87,355.89,291.48,295.52,1605.9,49.812
6.35E-04,7.82E-04,0.001302,0.146,1.975,342.48,323.72,300.4,301.71,22.75,87.681
8.40E-04,1.02E-04,6.86E-04,1.075,1.755,358.98,349.34,303.72,309.08,673.38,61.831
4.44E-04,0.001014,0.001086,1.02,1.832,350.36,344.95,305.58,308.27,576.81,74.312
4.15E-04,9.10E-04,8.23E-04,0.11,1.962,370.69,333.48,302.54,304.47,12.795,82.526
9.70E-04,9.45E-04,3.97E-04,1.903,0.98,352.38,349.92,308.3,312.32,1917.5,20.861
2.48E-04,8.94E-04,8.75E-04,0.512,1.295,343.93,335.99,301.38,304.33,176.39,37.634
2.49E-04,6.14E-04,9.95E-04,0.698,0.671,372.37,362.13,300.8,310.34,272.27,11.239
0.001141,5.46E-04,3.89E-04,0.662,0.973,342.54,337.67,309.1,312.14,318.97,20.147
3.84E-04,6.62E-04,0.001023,1.43,1.977,368.12,360.65,302.92,307.71,998.64,83.222
4.55E-04,4.05E-04,1.48E-04,1.675,2.401,361.42,353.67,295.3,300.18,1361.8,109.84
0.001184,4.51E-04,1.54E-04,1.033,0.849,361.85,354.86,290.7,298.28,664.58,16.287
4.39E-04,0.001069,6.30E-04,1.529,1.748,351.19,347.65,308.38,311.13,1173.8,64.746
2.92E-04,9.85E-04,0.001061,1.776,1.996,370.13,364.86,306.86,310.96,1436,86.248
0.001049,8.73E-04,0.001103,1.935,2.189,364.19,359.05,290.02,294.02,1965,105.96
7.43E-04,0.001048,8.52E-04,0.529,2.433,366.7,351.79,294.24,297.19,190.11,127.22
1.48E-04,4.00E-04,0.001037,0.928,2.04,364.72,351.26,294.58,300.13,450.54,88.099
6.49E-04,0.00101,8.03E-04,0.869,0.887,365.71,359.54,309.54,314.91,436.43,17.994
3.33E-04,3.99E-04,0.001426,1.344,2.448,354.26,345.99,298.52,302.64,914.24,128.83
7.98E-04,9.51E-04,4.25E-04,0.942,0.86,357.99,351.8,291.64,297.77,527.58,17.724
5.85E-04,7.33E-04,5.04E-04,0.708,1.053,351.65,344.16,297.36,301.95,313.64,24.309
3.94E-04,0.001095,8.14E-04,0.406,0.587,344.98,337.89,301.58,306.21,127.47,9.4827
9.08E-04,6.84E-04,6.16E-04,1.316,2.286,355.87,349.45,298.24,301.54,978.86,106.81
6.33E-04,5.62E-04,0.001016,0.736,0.883,359.87,352.18,305.98,311.78,330.75,17.842
3.41E-04,1.75E-04,7.18E-04,0.307,1.351,356.8,338.24,306.38,310.3,83.189,37.999
2.24E-04,5.66E-04,0.001241,1.85,1.706,367.65,361.39,301,307.02,1533.4,63.9
9.98E-04,8.67E-04,2.92E-04,1.354,2.328,349.41,343.96,290.66,293.55,1063,110.07
9.34E-04,7.00E-04,5.96E-04,0.729,0.755,363.63,355.06,293.82,301.25,342.08,13.962
1.78E-04,0.001204,7.10E-05,0.231,1.038,357.95,340.98,298.98,302.47,47.548,23.381
7.68E-04,1.65E-04,8.70E-04,0.157,1.809,365.25,328.01,290.24,293.26,27.005,69.276
4.25E-04,1.98E-04,2.46E-04,0.309,1.908,354.72,331.36,291.74,295.29,87.49,71.723
1.21E-04,9.57E-04,6.14E-04,0.64,0.675,351.75,345.23,302.02,307.66,240.73,11.362
8.61E-04,3.99E-04,2.84E-04,1.132,2.004,350.79,344.38,306.3,309.56,752.1,77.801
3.05E-04,0.00124,0.001131,1.89,1.337,359.83,355.97,290.28,295.04,1639.4,42.259
7.47E-04,5.91E-04,1.62E-04,1.812,0.48,359.87,356.67,290.22,300.88,1656,6.4761
4.39E-04,0.001,5.04E-04,1.192,1.282,361.71,355.47,291.08,296.21,739.11,35.936
4.21E-04,0.001215,6.93E-04,0.579,0.6,353.46,346.73,298.88,304.79,213.73,9.8455
1.75E-04,2.42E-04,9.05E-04,0.432,0.553,365.48,351.73,301.14,310.98,122.01,7.9022
4.85E-04,1.74E-04,5.30E-04,0.687,0.511,360.39,352.12,300.6,310.7,284.98,6.6973
9.54E-04,1.84E-04,7.42E-04,1.956,1.912,366.63,359.49,295.74,302.26,1960.5,74.137
4.89E-04,7.98E-04,5.64E-04,1.7,0.744,356.43,352.8,293.18,300.57,1415.4,13.727
5.90E-05,4.42E-04,9.61E-04,0.754,1.257,341.39,335.73,309.6,312.76,325.59,34.458
0.001079,0.001064,1.94E-04,1.61,2.156,371.98,366.39,300.62,304.25,1401.9,93.133
0.001018,0.0011,7.67E-04,0.165,1.532,344.06,327.42,297.04,298.73,30.65,52.662
9.11E-04,0.001071,0.001362,1.065,1.698,341.58,337.4,299.8,302.18,696.64,67.385
7.49E-04,7.90E-04,9.60E-04,0.89,0.883,356.01,350.04,301.42,306.79,475.12,18.32
4.62E-04,0.001213,5.60E-05,1.88,1.624,340.96,338.78,305.88,308.06,1742.4,53.939
5.05E-04,7.94E-04,1.16E-04,0.545,2.37,347.33,337.89,305.02,307.04,202.34,107.42
4.84E-04,8.53E-04,4.91E-04,1.394,1.232,347.46,343.95,306.02,309.53,1013.7,32.508
9.72E-04,6.00E-05,4.95E-04,1.289,2.055,363.66,353.5,301.38,307.13,943.65,81.697
8.98E-04,1.11E-04,8.16E-04,1.584,1.515,350.53,344.4,293.1,298.9,1374.7,48.027
2.22E-04,1.24E-04,0.001367,0.309,1.387,341.25,329.06,308.2,310.76,83.88,42.668
4.72E-04,0.001069,4.14E-04,1.061,2.481,367.98,359.36,298.44,301.72,598.84,124.63
5.18E-04,8.91E-04,2.26E-04,1.964,2.37,353.86,349.68,299.24,302.27,1853.8,111
2.42E-04,8.43E-04,4.03E-04,0.972,0.784,341.62,337.16,293.42,298.46,521.65,15.039
6.24E-04,3.48E-04,0.00136,0.134,1.559,346.93,323.66,300.12,302.02,19.469,54.926
4.80E-04,0.001057,0.001187,0.51,0.799,364.75,354.63,302.94,308.8,169.09,15.913
7.20E-04,0.001191,0.001416,0.888,2.445,344.95,340.26,308.16,309.75,483.96,130.65
4.67E-04,0.001178,1.17E-04,0.997,1.366,341.75,337.58,298.8,301.55,568.83,39.372
4.33E-04,0.001101,2.18E-04,0.119,2.147,356.3,331.17,305.82,307.12,14.792,92.244
6.50E-05,5.76E-04,0.00144,0.748,0.471,356.5,350.44,304.06,312.82,307.05,6.5356
0.001031,3.60E-04,0.001197,0.845,1.509,341.29,335.48,304.36,307.36,478.29,50.106
0.001133,8.67E-04,8.86E-04,1.27,1.223,352.44,348.17,300.68,304.63,965.8,33.594
9.21E-04,0.001237,1.70E-04,1.884,1.398,365.91,362.02,294.12,298.68,1817.7,41.406
9.60E-04,9.06E-04,2.61E-04,1.223,1.668,358.55,352.62,295.9,299.8,862.47,57.458
2.10E-04,0.00115,0.001295,0.144,2.004,350.26,331.77,308.76,310,20.07,90.25
2.17E-04,3.87E-04,3.48E-04,1.002,2.391,345.78,336.63,294.58,298.14,545.9,111.98
2.04E-04,3.14E-04,5.96E-04,0.476,2.187,368.22,348.08,309.92,313.93,144.99,91.998
3.63E-04,0.001114,0.00109,1.354,0.849,341.35,339.03,308.38,311.63,953.34,17.414
7.04E-04,6.56E-04,7.75E-04,1.607,1.977,358.51,352.96,300.66,304.65,1332.3,81.717
5.57E-04,0.001014,7.21E-04,1.907,0.534,353.83,351.66,304.4,311.27,1768.1,7.7155
9.16E-04,9.34E-04,0.001177,1.128,2.366,370.23,361.3,292.84,296.61,724.87,123.87
5.85E-04,2.88E-04,2.88E-04,0.792,1.133,363.2,353.48,306.48,312.63,370.42,25.994
4.81E-04,5.22E-04,4.29E-04,0.508,0.604,372.9,359.17,292.12,302.53,165.02,9.3621
0.001136,0.001198,6.11E-04,0.716,2.225,340.79,335.14,299.76,301.43,367.43,104.84
1.22E-04,7.21E-04,0.001101,1.472,1.971,342.97,338.44,299.44,302.53,1054.8,84.889
6.82E-04,7.93E-04,5.08E-04,0.414,0.602,352.54,343.19,298.4,304.41,131.72,9.4832
1.12E-04,0.001171,0.00118,1.329,1.335,350.07,345.83,298.02,301.77,862.38,41.895
8.40E-05,8.24E-04,8.96E-04,1.947,2.023,363.17,358.39,307.7,311.72,1647.4,85.862
5.90E-04,0.001184,2.24E-04,1.403,0.566,346.11,343.86,305.06,310.1,1048.2,8.2297
0.00112,8.48E-04,0.001167,1.189,1.122,353.37,349.17,305.82,309.77,855.12,29.135
7.87E-04,7.44E-04,4.10E-04,0.421,1.286,358.81,344.58,291,295.33,135.88,35.446
9.50E-05,7.95E-04,5.75E-04,1.778,0.742,343.3,340.63,296.24,301.93,1462.3,13.582
3.97E-04,7.12E-04,0.00108,1.544,1.234,370.29,364.04,295.6,302.5,1141.6,34.338
9.12E-04,4.92E-04,8.31E-04,1.54,2.454,359.24,352.85,302.88,306.49,1286,120.55
0.001041,0.00116,0.001117,0.239,0.856,356.37,342.75,305.38,308.87,59.872,17.947
8.40E-05,2.98E-04,7.18E-04,1.578,2.271,352.8,345.85,305.32,309.76,1160.7,101.14
1.49E-04,7.54E-04,0.001278,1.542,2.036,364.29,356.8,290.04,295.1,1100.4,92.812
1.37E-04,3.01E-04,0.001419,1.301,1.801,341.39,335.32,298.46,302.55,856.3,71.845
6.42E-04,7.36E-04,0.001286,1.742,2.128,353.93,348.98,296.4,300.03,1534.2,100.55
6.24E-04,7.38E-04,3.76E-04,1.025,0.545,368.18,362.58,303.12,312.52,577.61,7.4751
9.41E-04,0.001237,9.01E-04,0.936,1.458,342.84,338.7,301.64,304.05,556.82,48.395
1.51E-04,4.34E-04,0.001226,1.88,1.786,367.32,360.44,301.44,307.89,1558.2,68.875
3.06E-04,2.72E-04,5.92E-04,0.826,0.786,347,340.98,303.3,309.12,392.56,13.845
2.41E-04,7.88E-04,8.21E-04,0.417,1.23,350.23,337.75,291.04,295.02,127.75,34.266
5.33E-04,3.09E-04,0.001016,0.225,2.187,370.56,337.56,299.48,302.61,49.319,99.893
9.55E-04,6.88E-04,9.73E-04,0.816,0.726,341.65,337.29,300.42,304.95,441.52,13.307
5.90E-05,2.04E-04,0.00125,1.563,1.072,343,339.32,307.54,312.41,1157.4,25.765
6.78E-04,8.54E-04,0.00144,1.768,1.763,354.16,349.8,296.26,300.14,1584.5,71.868
0.001132,0.001146,0.001111,0.554,1.332,363.27,353.44,302.96,306.62,221.87,41.095
7.01E-04,5.11E-04,8.69E-04,0.63,0.925,357.36,348.34,301.52,307.12,258.49,19.331
4.26E-04,6.14E-04,0.001428,1.882,0.549,367.56,364.12,304.56,314.95,1640.1,8.2106
9.07E-04,6.10E-05,7.35E-04,1.656,1.402,362.44,355.08,293.1,300.86,1454.2,40.636
1.68E-04,1.46E-04,9.75E-04,1.32,2.099,355.61,346.38,305.38,310.7,856.31,88.894
5.13E-04,1.36E-04,3.83E-04,1.869,1.633,349.87,343.94,291.3,297.43,1714,53.156
5.54E-04,8.80E-05,9.95E-04,1.056,2.185,359.17,347.65,305.28,310.36,618.41,95.54
8.26E-04,0.001053,3.52E-04,0.645,0.446,369.67,361.84,294.34,304.47,266.07,5.8962
0.001018,5.96E-04,0.001299,0.22,1.479,349.77,331.11,295.36,297.98,52.164,50.299
6.58E-04,6.54E-04,4.39E-04,1.861,2.464,349.77,345.55,302.12,305.01,1746.3,118.83
9.15E-04,5.54E-04,5.16E-04,1.654,2.061,358.88,353.99,309.6,313.08,1460,83.75
3.57E-04,3.67E-04,5.18E-04,0.765,2.187,364.92,350.79,303.54,308.03,334.52,93.66
0.001093,0.001033,0.001408,0.402,1.83,351.02,340.57,305.04,307.19,138.46,77.089
0.001163,4.56E-04,2.61E-04,1.496,1.162,364.75,359.06,294.56,301.03,1268,27.86
7.48E-04,0.001096,0.001387,0.284,1.66,359.73,343.32,302.98,305.57,77.251,64.381
4.66E-04,9.34E-04,5.12E-04,1.464,0.908,347.13,343.63,293.88,298.97,1102.8,19.43
5.88E-04,7.54E-04,0.001272,1.504,1.402,343.3,339.8,300.58,304,1196,45.171
8.40E-04,2.23E-04,0.001072,1.096,1.578,370.79,359.9,301.1,307.84,679.37,52.887
1.30E-04,5.95E-04,5.62E-04,1.248,1.662,354.98,347.64,292.64,297.66,768.69,57.731
6.80E-04,2.67E-04,8.84E-04,0.767,0.52,348.55,342.87,299.26,306.97,368.97,7.3896
1.37E-04,1.96E-04,1.06E-04,0.275,1.265,358.25,335.63,294.7,299.28,66.178,31.965
8.50E-04,7.18E-04,0.001093,0.733,0.562,355.51,349.35,299.14,306.47,345.8,8.8142
8.65E-04,0.001168,9.18E-04,0.146,1.358,356.3,332.24,291.86,294.28,23.543,42.919
6.86E-04,6.70E-04,0.001275,1.403,1.093,357.75,352.67,295.18,300.97,1043.5,28.034
4.18E-04,0.00113,0.001059,0.296,0.933,365.28,348.88,298.78,303.55,75.622,21.168
3.96E-04,5.50E-05,7.01E-04,1.732,0.608,361.35,356.8,300.18,311.66,1423.9,8.8813
4.24E-04,9.90E-04,0.001405,0.324,0.9,348.32,339.04,308.54,311.64,92.327,19.894
9.47E-04,8.37E-04,0.001131,1.472,0.768,351.42,348.11,299.36,305.06,1211,14.946
0.001164,3.94E-04,0.001289,1.388,0.824,359.21,354.97,307.24,313.62,1120.6,15.93
3.19E-04,4.87E-04,0.001199,1.261,2.057,362.11,352.52,291.98,297.26,800.99,91.992
6.71E-04,8.05E-04,9.01E-04,0.995,0.511,365.61,360.14,300.18,309.62,556.07,7.2923
6.94E-04,2.08E-04,2.94E-04,0.172,1.356,359.11,332.79,301.2,304.32,30.999,37.139
1.76E-04,4.56E-04,0.00143,0.951,2.023,344.49,336.75,300.28,303.63,494.94,90.541
9.00E-05,2.01E-04,3.89E-04,0.262,1.834,347.43,326.65,296.84,299.65,60.782,67.17
8.93E-04,7.14E-04,0.001082,0.803,2.116,359.11,348.37,291.02,294.72,408.08,98.149
1.33E-04,7.23E-04,2.57E-04,0.964,1.062,340.83,335.51,290.32,294.81,505.76,25.02
8.44E-04,0.001009,4.49E-04,0.537,1.843,369.87,354.82,290.14,294.08,197.06,71.916
0.001121,4.14E-04,6.21E-04,0.662,2.025,360.53,346.82,292.92,297,305.61,84.102
7.74E-04,2.90E-04,0.001134,0.484,2.214,348.78,336.09,305.84,308.45,176.87,101.62
2.90E-04,5.04E-04,9.90E-05,0.959,0.77,347.79,342.11,293.46,299.98,506.32,13.689
5.43E-04,6.30E-05,5.08E-04,0.97,0.726,350.43,343.87,296.22,304.28,539.27,12.227
5.49E-04,7.22E-04,0.001069,0.467,1.717,367.98,351.93,303.74,307.7,148.35,64.391
1.50E-04,1.24E-04,2.84E-04,1.899,2.126,352.57,345.96,305.04,310.47,1635.3,84.801
1.50E-04,0.001192,9.68E-04,1.759,0.906,347.13,344.42,298.58,303.14,1436.7,20.061
4.80E-04,0.001081,0.001376,0.716,0.816,343.76,339.17,304.78,308.49,319.32,16.893
0.001155,7.10E-04,4.94E-04,0.32,1.028,340.59,330.87,298.14,301,107.04,23.45
4.84E-04,6.93E-04,7.05E-04,1.609,2.196,351.19,347.03,309.84,312.62,1297.8,96.583
3.46E-04,3.18E-04,4.56E-04,0.976,1.86,365.91,353.32,296.26,302.25,509.28,68.969
8.99E-04,6.68E-04,0.00112,1.755,1.446,357.03,352.52,295.3,300.18,1623.6,46.94
7.58E-04,7.29E-04,0.001183,1.175,2.139,370.53,361.95,303.02,307.18,754.66,98.682
8.47E-04,1.52E-04,0.001278,1.808,0.738,355.35,351.36,298.28,306.88,1699.7,13.419
0.001008,6.24E-04,6.50E-05,0.1,0.734,351.09,325.84,294.98,298.24,12.588,13.046
0.00114,7.45E-04,0.00129,0.894,1.043,354.62,349.28,307.82,311.95,518.51,25.45
5.33E-04,8.16E-04,7.53E-04,1.601,0.839,349.14,345.95,298.82,304.25,1303.1,16.72
5.90E-05,7.11E-04,3.36E-04,0.78,1.322,346.24,338.57,290.74,294.95,341.24,36.987
1.62E-04,1.96E-04,3.43E-04,1.054,0.62,369.47,361.67,300.96,312.86,555.07,8.8765
5.58E-04,5.00E-04,7.74E-04,1.025,1.164,366.6,358.21,300.06,306.65,574.43,29.269
4.54E-04,4.09E-04,0.001328,1.686,0.803,372.04,366.43,297.78,308.03,1345.8,15.668
0.001019,1.70E-04,0.001381,1.706,1.645,342.48,338.17,300.16,304.21,1634.3,59.597
7.95E-04,6.82E-04,9.28E-04,1.409,2.5,369.8,361.98,301.86,305.77,1050.9,127.64
4.51E-04,1.17E-04,9.33E-04,0.117,1.563,360.69,329.41,308.92,311.1,14.54,51.125
0.001128,5.07E-04,0.001267,0.567,2.137,372.34,354.15,293.02,297.38,228.22,100.04
6.26E-04,9.21E-04,6.42E-04,0.311,1.091,343.7,332.63,296.42,299.39,91.221,26.986
1.72E-04,3.60E-04,9.92E-04,0.507,0.478,371.22,358.04,292.7,305.36,155.68,6.632
0.001074,4.02E-04,7.35E-04,0.816,0.484,345.41,340.46,291,298.72,447.34,7.014
8.22E-04,6.69E-04,1.68E-04,0.324,0.474,371.88,356.79,299.74,309.15,85.965,5.9964
2.82E-04,2.07E-04,0.001089,1.823,0.581,365.61,360.96,293.54,306.56,1513.8,8.9372
2.18E-04,2.86E-04,1.41E-04,1.911,1.616,372.84,364.4,290.76,299.48,1611.2,50.82
5.59E-04,8.10E-05,2.14E-04,0.862,0.973,364.59,353.51,291.4,300.31,426.92,19.861
0.001061,0.001066,0.001255,1.061,0.91,355.68,351.14,302.1,306.79,687.43,20.285
1.60E-04,2.82E-04,0.001078,0.566,2.011,348.02,336.24,307.24,310.33,202.84,84.165
6.36E-04,0.00124,0.001149,0.594,1.767,351.55,343.92,305.62,307.95,234.6,70.944
0.001069,7.03E-04,3.43E-04,1.557,1.589,353.46,348.62,290.48,294.74,1367.7,52.459
0.001054,9.55E-04,9.10E-04,1.481,1.626,349.57,346.07,306.26,309.05,1256.3,57.93
1.56E-04,8.01E-04,1.56E-04,0.645,1.929,349.5,339.55,297.12,300.2,249.52,74.652
0.001136,0.001113,0.001276,0.13,0.656,370.13,343.01,298.92,303.85,19.681,12.074
6.30E-05,7.42E-04,7.50E-04,1.109,1.318,343.6,338.58,297.52,301.36,632.23,38.083
9.57E-04,2.53E-04,5.27E-04,0.957,2.154,351.78,342.25,296.86,300.77,571.97,92.246
4.56E-04,6.14E-04,8.51E-04,0.742,2.034,368.51,356.58,309.72,313.65,319.1,84.731
6.43E-04,0.001148,1.84E-04,1.856,0.723,372.84,369.29,302.96,310.76,1653.6,12.104
3.78E-04,0.001116,0.001197,0.7,2.042,363.17,354.09,309.68,312.47,286.68,91.655
8.80E-05,5.40E-04,3.41E-04,1.802,2.248,370.89,363.33,303.98,309.38,1418.3,97.02
0.001174,1.44E-04,6.13E-04,0.26,2.042,358.22,336.01,305.08,307.7,73.091,82.5
6.91E-04,0.001066,0.001139,0.792,0.446,360.63,355.5,304.24,312.35,377.85,6.0339
0.001164,9.10E-05,2.24E-04,0.936,1.771,353.07,344.04,302.54,306.9,570.66,60.347
8.24E-04,5.80E-04,7.63E-04,1.966,2.154,368.55,363.06,305.66,310.1,1918.1,93.959
5.44E-04,0.001033,0.001043,0.746,0.564,359.6,353.72,303.66,310.69,332.08,8.7282
3.21E-04,8.62E-04,9.33E-04,1.552,0.998,349.5,345.98,297.66,302.61,1182.8,23.183
5.85E-04,7.90E-05,3.44E-04,0.444,0.694,354.42,342.48,300.56,307.68,144.21,10.96
8.55E-04,5.40E-05,2.54E-04,0.852,0.627,372.9,362.33,290.5,303.3,434.26,9.4381
0.001022,0.001114,5.15E-04,0.497,1.687,341.19,333.92,300.02,302.04,196.94,61.221
2.27E-04,5.54E-04,6.91E-04,0.653,1.719,372.8,357.67,305.92,311.05,242.99,60.935
5.84E-04,0.001054,0.001292,1.945,2.357,356.17,352.74,309,311.51,1835,118.97
4.57E-04,0.001231,0.001101,0.879,2.235,368.81,359.98,304.06,307.13,427.54,109.61
9.10E-05,1.06E-04,1.42E-04,1.014,0.801,341.82,336.67,300.4,306.46,546.13,13.751
1.37E-04,5.47E-04,9.45E-04,0.138,1.593,365.05,332.38,301.18,303.81,18.471,55.154
4.40E-04,0.001184,0.001103,0.311,1.488,351.42,338.25,299.64,302.19,86.714,51.352
1.88E-04,6.67E-04,2.53E-04,1.447,2.418,363.43,355.66,298.96,303.15,992.06,113.43
2.59E-04,9.63E-04,0.001097,1.227,1.288,371.25,364.38,301.56,307.35,737.04,37.809
6.55E-04,4.45E-04,5.90E-04,1.293,1.702,351.22,345.21,300.6,304.77,912.25,59.527
0.001099,0.001003,7.04E-04,1.688,0.856,350.03,347.14,295.52,300.62,1597.3,17.832
8.30E-05,8.55E-04,7.36E-04,1.844,1.225,366,361.41,302.38,308.39,1485.8,32.815
8.40E-04,6.54E-04,0.00139,0.48,2.408,351.48,337.09,292.12,294.82,175.47,129.53
4.25E-04,7.08E-04,7.25E-04,0.733,1.12,356.53,348.29,299.92,304.82,318.77,27.604
2.29E-04,8.13E-04,0.001169,1.799,0.759,364.49,360.96,308.92,316.02,1464.6,13.832
6.80E-05,0.001221,5.33E-04,1.58,1.717,340.83,338.12,305.2,307.42,1186.7,63.033
8.00E-04,8.92E-04,8.77E-04,1.4,1.44,347.29,343.73,304.86,307.96,1087.1,45.759
0.001185,2.94E-04,6.10E-05,1.618,1.502,372.44,365.29,299.56,306.28,1445.7,43.713
3.25E-04,0.00115,4.80E-04,0.773,0.965,348.42,342.91,299.7,303.71,349.35,21.187
1.48E-04,0.001171,9.31E-04,0.9,2.357,369.14,358.7,294.68,298.21,420.56,121.29
1.59E-04,5.88E-04,0.001192,0.446,2.347,345.81,334.47,307.52,309.56,142.31,114.91
1.13E-04,6.30E-05,0.001031,0.735,2.313,369.7,348.25,304.18,310.42,297.76,105.53
3.64E-04,5.60E-04,0.001292,1.191,0.442,371.55,365.91,295.7,309.11,711.87,5.9527
0.001085,0.001189,5.75E-04,0.292,1.286,357.62,341.92,290.2,293.51,86.858,37.43
1.41E-04,3.61E-04,2.14E-04,0.254,2.158,350.86,328.63,297.08,299.54,57.773,90.792
4.82E-04,0.001219,3.38E-04,1.162,2.391,363.33,356.64,299.88,302.78,710.24,116.26
2.52E-04,0.001154,0.001073,1.364,0.889,347.95,345.16,308.78,312.55,930.39,18.898
6.79E-04,9.76E-04,0.001206,0.275,2.372,353.33,337.36,304.08,305.8,73.057,122.11
1.18E-04,8.82E-04,0.001033,0.212,2.353,357.09,336.35,306.72,308.46,40.413,116.21
5.46E-04,3.33E-04,1.27E-04,1.894,1.662,357.62,352.72,306.98,312,1734.4,53.224
3.32E-04,9.19E-04,0.00112,1.59,1.855,348.38,344.19,298.48,301.74,1241.9,76.814
0.001131,8.34E-04,3.19E-04,1.039,0.969,346.07,342.03,300.14,304.1,687.87,20.562
8.29E-04,9.80E-04,1.16E-04,0.486,1.124,345.68,338.03,299.96,303.06,179.13,26.806
4.43E-04,3.75E-04,0.001135,0.963,2.294,342.67,336.3,308.16,310.67,533.86,107.72
7.74E-04,5.05E-04,0.001052,1.263,1.028,360.86,354.83,295.48,302.1,875.78,24.16
3.65E-04,8.67E-04,0.001327,0.997,1.461,368.35,359.5,297.54,302.86,525.1,49.278
0.00114,8.60E-05,0.001183,1.025,2.498,364.32,351.53,300.84,305.61,651.46,125.96
8.85E-04,7.80E-04,3.69E-04,0.273,1.677,350.4,336.53,306.38,308.48,75.065,57.636
0.001017,9.84E-04,7.14E-04,1.172,1.742,365.08,358.75,301.98,305.78,797.55,65.046
9.10E-04,5.80E-05,0.001194,1.312,1.929,368.48,357.95,305.02,311.42,952.38,77.065
0.001025,3.49E-04,0.001379,1.78,1.612,348.18,344.59,308.86,312.45,1739.1,57.258
7.30E-05,1.50E-04,6.42E-04,0.252,1.502,364.32,338.49,306.66,310.66,55.402,45.986
8.40E-05,5.73E-04,1.48E-04,0.638,0.759,349.41,341.28,293.74,300.09,240.58,13.489
7.39E-04,2.56E-04,6.28E-04,0.469,1.349,355.94,343.16,308,312.11,161.17,37.612
2.83E-04,9.07E-04,0.001008,1.28,1.813,349.47,344.67,303.5,306.57,835.73,72.024
3.97E-04,8.22E-04,0.001439,1.322,0.642,359.57,354.84,290.68,299.37,883.41,11.933
8.30E-05,9.52E-04,4.14E-04,1.02,2.382,350.63,343.53,297.66,300.45,539.51,115.28
5.40E-04,7.76E-04,0.001215,0.898,0.675,356.67,351.04,302.42,309.11,462.33,11.815
8.84E-04,6.48E-04,0.001421,0.398,1.811,372.41,351.6,297.26,301.44,121.46,74.33
5.56E-04,4.51E-04,0.001227,0.11,1.988,352.24,321.28,295.98,297.61,13.999,87.245
0.001091,0.001138,6.34E-04,1.643,1.757,349.93,346.55,300.34,303.11,1521,66.698
3.46E-04,2.44E-04,7.20E-05,1.58,1.171,349.37,344.34,294.18,300.35,1230,27.449
5.73E-04,8.97E-04,5.67E-04,0.909,2.168,348.65,342.33,303.5,305.93,486.33,96.486
1.45E-04,4.58E-04,7.33E-04,0.754,1.515,358.84,347.88,302.72,307.67,316.82,48.141
2.71E-04,4.93E-04,8.10E-04,1.312,0.755,352.64,347.73,294.12,301.75,864.48,14.027
6.45E-04,3.70E-04,4.55E-04,1.92,1.498,370.89,364.17,292.76,300.29,1769,45.705
5.96E-04,3.44E-04,0.001377,1.992,1.416,354.75,350.52,305.46,310.75,1927.1,44.709
0.001044,8.94E-04,9.77E-04,0.195,1.521,360.16,336.68,293,295.8,41.623,52.386
7.76E-04,8.18E-04,1.82E-04,1.734,1.534,343.43,340.75,306.58,309.3,1595.7,47.757
0.001099,0.001165,2.67E-04,1.93,1.99,360.26,356.22,292.48,295.88,1988.5,82.412
7.56E-04,4.10E-04,9.75E-04,1.139,1.093,346.47,340.85,290.52,295.84,752.29,27.423
3.54E-04,0.001041,8.10E-04,1.905,1.977,355.44,351.9,307.22,310.2,1693.3,83.099
6.38E-04,8.12E-04,9.31E-04,1.223,1.799,359.37,353.57,307.48,311.01,807.85,69.375
7.17E-04,2.61E-04,2.74E-04,1.734,1.482,363.03,356.55,295.82,302.61,1517.4,43.648
0.001098,3.82E-04,9.04E-04,0.309,0.715,367.03,349.2,298.38,305.47,89.887,12.577
8.47E-04,9.07E-04,2.19E-04,1.8,0.415,342.05,340.36,297.62,304.2,1733,5.1936
2.21E-04,0.001011,2.53E-04,1.685,1.047,340.66,338.53,306.18,309.27,1369.3,23.56
3.46E-04,0.00123,1.45E-04,1.82,2.244,370.13,365.45,306.98,310.28,1515.4,98.922
9.44E-04,4.76E-04,0.001419,0.507,1.183,360.43,347.33,295.7,300.86,187.16,32.614
4.31E-04,0.001222,9.08E-04,0.985,1.498,372.84,364.21,292.4,297.38,515.46,50.974
6.73E-04,0.001227,9.54E-04,1.854,0.589,362.31,359.25,292.12,300.39,1691.9,10.114
3.28E-04,0.001154,8.40E-05,1.377,0.975,352.24,348.78,302.02,306.41,951.29,20.512
6.36E-04,2.62E-04,4.95E-04,1.268,1.099,372.64,363.84,294.04,303,840.34,25.235
3.57E-04,6.34E-04,8.37E-04,1.692,2.128,371.55,364.14,299.94,305.14,1332.7,94.02
5.43E-04,9.73E-04,7.95E-04,0.284,0.759,372.04,354.73,305.48,311.38,69.824,13.766
7.95E-04,1.02E-04,0.001027,0.128,1.824,343.56,320.3,300.74,302.29,18.846,70.347
4.78E-04,5.74E-04,0.001117,0.279,0.545,355.58,342.59,303.2,309.38,71.186,8.1866
0.001048,0.00112,0.001064,1.21,2.359,366.3,359.01,290.9,294.22,848.1,123.82
1.68E-04,8.47E-04,5.34E-04,1.837,2.105,356.17,351.32,297.66,301.47,1530.8,91.446
4.80E-04,9.48E-04,7.33E-04,0.48,2.41,365.61,350.73,304.6,307.3,154.09,118.67
0.001083,2.05E-04,1.65E-04,1.362,1.61,369.34,360.27,294.04,300.88,1049.8,50.506
2.37E-04,0.001144,4.69E-04,1.04,0.469,344.03,340.92,297.18,303.47,580.99,6.5658
9.39E-04,0.001141,5.92E-04,1.563,1.236,371.71,366.74,294.86,300.34,1292.9,33.848
3.25E-04,0.001233,2.64E-04,1.738,1.652,352.71,349.5,305.48,308.47,1437.1,56.861
0.001071,2.14E-04,9.88E-04,0.64,1.076,360.39,349.49,301.26,307.17,283.93,25.369
4.25E-04,7.33E-04,2.67E-04,1.647,1.799,346.11,342.56,306.28,309.2,1352.3,64.771
2.67E-04,9.74E-04,9.64E-04,1.711,2.33,356.24,351.5,301.7,304.77,1373.9,115.65
3.51E-04,3.88E-04,9.59E-04,1.17,0.476,342.67,339.63,302.02,308.95,733.17,6.442
6.27E-04,0.001018,8.51E-04,1.603,1.087,359.34,355.52,302.22,307.09,1301.5,26.844
9.83E-04,0.001238,7.44E-04,1.683,1.956,371.81,366.92,303.18,306.77,1488.4,82.449
6.63E-04,1.80E-04,7.16E-04,1.116,1.748,371.88,359.68,300.28,307.24,677.02,61.792
5.61E-04,7.57E-04,4.07E-04,1.557,1.366,366.63,360.71,292.38,298.35,1204.6,39.275
8.99E-04,1.10E-04,2.50E-04,1.016,2.424,344.65,334.94,291.68,295.5,641.15,112.5
4.03E-04,6.94E-04,0.001019,0.676,1.416,369.37,357.81,307.66,312.63,267.74,43.934
1.36E-04,0.001092,2.68E-04,1.713,1.078,360.76,357.11,303.92,309,1328,24.919
7.58E-04,9.61E-04,7.35E-04,0.284,0.858,357.69,341.59,290.04,294.97,77.871,18.649
1.06E-04,9.57E-04,0.001339,1.823,1.689,345.25,341.43,291.36,295.02,1527.5,66.532
9.39E-04,0.00107,5.95E-04,0.945,1.75,345.38,340.11,297.96,300.54,563.14,66.03
5.05E-04,6.94E-04,8.75E-04,0.765,2.156,349.7,340.91,300.2,303.05,356.14,98.014
5.38E-04,9.68E-04,3.13E-04,1.371,1.074,360.06,356.05,309.82,314.37,966.76,24.556
7.52E-04,3.43E-04,9.52E-04,1.886,2.29,348.15,343.73,306.08,309.37,1828.9,105.74
8.96E-04,7.96E-04,5.93E-04,0.82,1.349,364.32,355.21,293.78,298.77,416.82,39.281
5.57E-04,9.99E-04,2.21E-04,0.231,1.796,369.96,347.25,307,309.66,50.945,65.277
0.001059,3.10E-04,0.001232,0.643,2.246,344.46,334.26,298.78,301.52,300.74,107.72
1.58E-04,4.06E-04,1.98E-04,1.736,2.452,348.51,342.27,295.6,299.65,1408,115.23
0.001027,2.35E-04,0.001198,1.058,1.08,346.04,341.02,303.9,308.4,696.92,26.193
4.71E-04,9.52E-04,1.49E-04,2,2.057,366.9,362.23,302.36,306.34,1849.7,83.847
1.43E-04,6.88E-04,5.71E-04,0.301,1.538,356.2,340.74,309.3,312.11,76.79,49.32
6.09E-04,1.87E-04,0.001267,0.187,1.269,366.9,335.31,293.8,298.11,35.599,36.293
8.86E-04,8.50E-05,0.001092,1.092,0.6,366.8,360.08,303.48,314.34,683.22,8.9137
1.34E-04,4.16E-04,0.001005,0.75,1.314,370.23,356.77,300.84,307.77,305.07,37.507
6.50E-04,0.001071,0.001099,1.901,1.685,361.98,357.93,300.44,304.43,1764.5,64.006
0.0011,7.94E-04,0.001321,0.917,1.372,361.38,353.32,290.48,295.31,531.25,43.98
2.63E-04,0.001118,0.001192,0.746,1.106,347.43,342.37,308.38,311.45,325.32,28.906
8.53E-04,6.90E-05,0.001311,0.229,1.011,364.16,341.4,306.04,310.8,53.654,23.078
3.59E-04,0.001024,1.34E-04,0.235,0.877,365.01,344.94,295,299.94,50.735,17.665
0.001115,5.90E-04,8.60E-05,1.745,0.492,362.54,359.29,295.92,305.95,1656.6,6.4057
0.001079,2.18E-04,4.88E-04,1.324,1.236,352.94,347.93,308.14,312.92,1028.6,31.258
3.80E-04,0.001126,6.59E-04,0.474,1.796,353.53,341.34,291.8,294.8,155.02,70.668
6.86E-04,6.97E-04,7.68E-04,0.115,0.509,361.22,335.97,299.9,305.2,14.411,7.4127
1.27E-04,2.73E-04,7.53E-04,0.742,1.729,357.99,345.49,304.76,309.65,308.71,61.136
2.72E-04,8.14E-04,6.98E-04,0.628,1.001,365.05,353.66,290.84,297.31,232.51,23.342
2.62E-04,0.001177,8.31E-04,0.26,2.051,342.21,330.47,303.94,305.34,60.983,91.026
9.71E-04,9.96E-04,0.00133,0.919,1.194,342.08,337.14,290.42,293.94,544.65,34.922
6.09E-04,5.16E-04,3.65E-04,1.098,1.274,353.56,347.24,298.56,303.49,673.58,33.641
5.88E-04,7.95E-04,7.99E-04,0.856,1.488,364.95,356.75,309.04,313.25,421.98,47.489
4.33E-04,0.001072,0.001388,1.696,2.03,353.4,349.13,298.2,301.35,1404.6,94.736
1.62E-04,3.40E-04,0.001317,0.539,1.807,372.21,350.78,298.18,303.98,175.1,71.247
9.50E-05,2.40E-04,8.09E-04,0.993,2.112,354.22,344.01,306.3,310.72,513.56,89.047
4.64E-04,7.36E-04,9.17E-04,0.507,0.509,346.6,339.51,295.46,302.05,177.78,7.6864
7.17E-04,7.80E-04,4.07E-04,1.147,1.559,352.51,346.66,297.32,301.18,744.45,50.778
4.49E-04,0.001177,6.90E-04,1.787,2.093,348.32,344.68,294.82,297.61,1563.3,94.765
6.00E-04,0.001065,7.08E-04,1.951,1.994,370.66,365.62,298.6,302.79,1802.5,84.797
8.18E-04,6.80E-04,6.11E-04,0.125,2.017,354.36,331.02,309.38,310.73,17.452,82.511
9.67E-04,4.63E-04,7.00E-04,1.078,2.317,344.85,339.05,304.7,307.21,715.13,107.12
8.49E-04,1.50E-04,0.001157,0.624,2.164,361.05,342.84,290.88,295.73,263.84,99.254
1.28E-04,0.001122,0.001052,1.109,2.307,350.56,344.34,296.72,299.41,629.56,117.45
0.00108,1.74E-04,4.59E-04,0.575,1.496,365.08,348.52,291.54,297.35,236.04,45.46
6.36E-04,7.59E-04,3.15E-04,1.949,1.574,361.05,356.43,292.84,297.92,1844.6,51.194
6.64E-04,1.98E-04,8.19E-04,1.409,0.986,359.7,353.35,291.72,299.91,1044.2,21.76
9.42E-04,8.38E-04,0.001257,1.284,1.259,356.17,351.48,302.76,307.02,940.42,36.692
3.75E-04,0.001224,9.17E-04,0.75,0.606,345.91,340.81,291.72,297.49,337.11,10.87
1.74E-04,0.001245,1.72E-04,0.968,1.906,352.47,346.55,302.06,304.77,497.27,74.453
8.27E-04,1.08E-04,0.001135,1.696,1.4,354.59,349.24,304.86,310.69,1515.3,42.028
0.001027,3.52E-04,0.001267,0.108,0.516,371.48,340.32,305.26,311.27,13.668,7.4328
9.10E-05,4.27E-04,6.60E-04,1.715,0.65,346.27,343.04,294.68,302.36,1361.5,10.736
6.99E-04,9.08E-04,1.65E-04,1.531,2.384,362.08,355.86,293.28,296.82,1212.6,113.06
0.001131,0.001024,5.27E-04,0.642,1.847,365.48,356.06,309.7,312.61,284.04,70.633
6.47E-04,2.35E-04,0.001307,1.434,1.998,359.5,351.5,302.24,307.45,1076.6,85.14
8.93E-04,1.64E-04,3.27E-04,1.557,1.116,355.94,351.18,306.7,312.67,1313.2,25.181
3.26E-04,3.51E-04,0.00132,1.033,1.074,368.12,359.72,309.42,316.66,554.88,26.046
0.001141,8.12E-04,9.33E-04,1.994,1.58,356.9,353.18,297.28,301.41,2139.9,55.038
1.55E-04,2.70E-04,5.13E-04,0.398,0.975,360.1,343.23,295.32,301.73,112.18,20.637
0.00117,9.66E-04,0.001225,1.337,0.963,365.58,360.88,301.08,306.77,1036.2,22.191
7.85E-04,0.001128,9.60E-04,1.508,1.452,356.7,352.87,305.92,309.37,1210.8,47.418
0.0011,5.00E-04,0.001391,0.417,1.12,351.22,339.08,294.4,298.65,147.49,29.713
0.001141,7.88E-04,2.54E-04,1.519,1.024,368.58,363.38,292.48,299.12,1286.7,22.872
1.28E-04,1.54E-04,7.08E-04,0.157,0.858,365.97,337.2,303.6,308.48,23.226,16.247
0.001,0.001099,0.001432,1.947,1.486,350.66,347.66,297.5,300.93,2018.4,52.667
9.49E-04,1.16E-04,5.62E-04,0.343,0.74,343.5,331.86,294.78,299.89,115.6,13.164
2.08E-04,5.60E-05,6.03E-04,1.685,2.233,371.35,359.8,307.36,315.24,1291.7,92.589
9.71E-04,6.28E-04,1.21E-04,1.736,0.841,348.48,345.89,305.98,310.7,1642,15.066
7.07E-04,0.001066,5.57E-04,1.335,2.37,343.37,339.19,297.52,299.68,991.98,116.99
4.26E-04,5.31E-04,2.61E-04,0.716,1.456,349.37,342.04,309.14,312.47,312.21,42.597
3.58E-04,7.28E-04,0.001328,1.61,1.65,343.86,339.9,298.02,301.52,1289.9,62.068
8.75E-04,6.26E-04,7.15E-04,0.621,1.631,365.81,353.44,303.34,307.57,256.05,55.946
0.001132,2.42E-04,6.93E-04,0.391,2.263,342.01,329.73,303.08,305.1,148.34,102.01
8.55E-04,0.001087,0.001219,1.219,0.883,367.95,363.19,308.92,314.53,821.68,18.715
0.001053,2.17E-04,2.98E-04,0.607,1.019,341.88,334.79,300.42,304.39,273,21.62
5.86E-04,7.06E-04,9.29E-04,0.662,2.345,369.8,355.7,303.34,306.94,268.25,113.67
0.001194,3.39E-04,6.66E-04,1.082,1.996,346.67,339.29,291.92,295.6,751.42,82.124
7.01E-04,7.70E-04,0.001204,1.977,0.505,348.75,346.76,303.26,310.13,1960.9,7.3662
1.26E-04,8.89E-04,8.48E-04,0.33,0.982,363.4,349.27,309,313.38,83.139,21.839
2.60E-04,6.79E-04,5.64E-04,0.391,0.847,358.61,345.4,299.02,304.69,110.15,16.494
4.46E-04,0.001081,3.15E-04,0.284,2.45,348.28,331.62,292.3,294.12,74.852,123.34
3.02E-04,8.56E-04,5.89E-04,1.671,1.742,354.22,349.61,297.94,301.93,1331.7,64.096
0.00108,6.01E-04,7.18E-04,1.422,0.98,366.27,360.61,292.24,299.42,1135.6,21.938
1.49E-04,5.89E-04,7.49E-04,1.39,2.12,365.51,357,298.72,303.72,913.5,92.581
8.66E-04,0.001243,4.48E-04,0.566,1.66,357.19,347.27,294.96,298.05,222.89,59.576
0.001083,0.0011,9.00E-04,0.358,1.141,348.68,337.99,295.12,298.28,121.36,30.483
3.50E-04,4.54E-04,0.001185,1.08,0.78,369.07,360.91,291.22,301.33,601.72,15.375
6.39E-04,7.46E-04,1.07E-04,1.356,2.269,370.46,362.75,303.28,307.34,950.45,98.578
2.58E-04,2.26E-04,0.001156,1.033,1.977,344.19,335.35,295.16,299.45,582.71,83.517
2.05E-04,0.001092,2.53E-04,1.563,1.284,348.78,345.28,299,302.75,1173.2,35.104
3.33E-04,4.03E-04,6.14E-04,0.543,0.812,366.2,353.08,297.74,305.69,183.27,15.071
1.01E-04,1.23E-04,3.12E-04,1.213,1.446,344.95,337.35,290.62,296.55,746.44,41.858
7.80E-04,5.73E-04,7.40E-05,1.47,1.832,351.15,346.74,308.4,311.59,1171.4,64.797
1.60E-04,1.92E-04,9.07E-04,1.35,0.555,368.41,362.66,304.02,316.47,860.86,7.6603
3.56E-04,0.001191,3.96E-04,1.354,1.452,363.13,357.8,297.66,302.06,908.21,45.268
5.70E-05,6.82E-04,9.04E-04,1.037,1.009,368.68,361.09,305.76,312.64,529.39,22.696
0.001041,6.78E-04,9.21E-04,1.208,1.299,364.65,358.41,302.68,307.83,846.26,37.114
4.41E-04,3.13E-04,1.47E-04,1.751,1.316,360.59,354.8,297.14,304.03,1469.1,34.382
6.26E-04,3.74E-04,0.001355,0.655,2.099,364.02,347.36,291.7,296.45,271.14,96.789
6.18E-04,1.71E-04,8.23E-04,1.162,0.61,362.14,355.81,295.22,306.08,730.81,9.4275
6.95E-04,8.76E-04,7.65E-04,0.349,2.048,372.37,352.67,306.58,309.65,95.565,87.634
2.04E-04,2.41E-04,3.86E-04,1.255,0.862,354.29,348.16,294.56,302.58,787.12,16.412
7.30E-04,0.001104,0.001152,0.242,0.78,351.29,337.5,297.36,301.36,57.979,16.077
9.31E-04,5.20E-04,0.001015,1.149,1.962,340.99,335.96,300.54,303.25,801.87,82.342
7.52E-04,3.20E-04,5.30E-04,1.82,1.612,354.82,349.97,303.26,308.2,1691.7,52.585
7.77E-04,3.74E-04,7.70E-05,1.633,1.601,362.54,355.96,295.1,301.04,1380.8,50.117
2.22E-04,8.77E-04,1.09E-04,0.657,0.749,344.03,337.58,291.22,296.49,263.57,13.812
9.56E-04,0.001002,9.11E-04,0.303,1.311,362.84,346.59,300.76,304.22,87.469,38.868
2.72E-04,0.001108,5.37E-04,1.675,0.801,344.75,342.41,303.72,308.02,1354.9,15.082
7.57E-04,0.001164,0.001313,0.294,1.603,365.01,346.96,299.62,302.66,80.425,60.265
4.88E-04,4.46E-04,0.001422,1.888,2.3,345.94,340.91,294.98,298.71,1750.6,116.37
6.55E-04,9.78E-04,0.001141,0.482,1.683,343.8,334.18,293.52,296.13,174.81,65.022
5.56E-04,4.57E-04,9.74E-04,1.238,0.78,358.98,354.28,308.92,315.55,811.85,13.95
3.29E-04,3.33E-04,0.001435,1.69,1.188,364.35,358.86,309.7,316.61,1338.4,31.897
8.81E-04,6.18E-04,0.001085,1.782,0.749,348.81,346.23,305.48,310.86,1688.7,13.579
0.001045,3.70E-04,5.18E-04,0.885,1.036,366,357.95,308.1,314.21,488.16,22.512
7.34E-04,0.001183,0.001101,1.025,0.887,370.53,364.94,309.58,315.2,587.28,18.738
3.85E-04,4.64E-04,5.33E-04,0.936,0.799,364.22,355.71,290.32,299.28,475.83,15.199
4.54E-04,0.001008,8.98E-04,0.258,1.038,340.76,329.81,298.9,301.47,62.466,25.299
6.34E-04,0.001215,0.00139,1.208,2.355,352.74,347.61,300.38,302.77,801.42,126.07
0.001111,8.46E-04,9.38E-04,0.647,1.658,372.51,360.73,305.72,309.79,282.63,59.664
8.30E-04,9.00E-05,8.05E-04,0.328,0.723,344.75,333.46,301.4,306.23,104.06,12.42
4.36E-04,0.001026,8.35E-04,0.909,1.734,354.98,348.92,308.92,311.79,465.32,64.888
2.50E-04,2.34E-04,2.64E-04,1.622,1.557,341.52,337.18,303.12,307.28,1288.5,47.832
0.001178,4.89E-04,3.45E-04,1.331,0.505,370.59,365.81,298.68,309.83,1019.5,6.6127
3.19E-04,4.92E-04,9.89E-04,0.839,2.204,350.13,339.74,294.12,297.79,404.1,103.14
6.14E-04,0.001016,0.001337,1.78,2.496,371.98,366.37,303.8,307.32,1530.6,134.56
2.52E-04,0.001208,3.69E-04,0.307,1.53,346.57,334.62,299.46,301.71,82.499,50.354
9.33E-04,0.001066,0.001045,1.373,1.769,365.15,359.54,300.62,304.42,1038.3,69.816
4.31E-04,2.23E-04,0.001365,1.972,1.112,365.71,360.35,303.14,311.59,1794.7,27.795
9.69E-04,6.04E-04,7.23E-04,0.887,1.309,370.72,361.76,308.02,313.35,478.22,36.449
2.60E-04,4.63E-04,6.81E-04,0.309,1.16,358.84,340.57,297.92,302.43,82.083,29.086
3.26E-04,5.94E-04,0.001429,1.736,2.006,344.39,339.7,293.7,297.41,1465.6,90.831
2.97E-04,8.08E-04,0.001304,0.244,1.005,372.77,349.81,301.16,306.22,53.306,24.031
3.35E-04,0.001222,0.001125,1.196,1.116,345.21,341.56,298.32,301.86,755.51,29.813
2.95E-04,2.48E-04,5.55E-04,1.785,1.477,361.85,355.04,295.94,303.34,1476,44.484
5.15E-04,6.58E-04,6.30E-05,0.911,0.656,353.63,348.41,302.42,308.96,475.24,9.9794
1.22E-04,1.14E-04,2.64E-04,0.294,1.177,341.58,326.4,294.08,297.7,75.495,28.477
5.44E-04,4.14E-04,0.001404,0.552,1.005,347.13,339.08,305.34,309.43,207.52,23.608
6.85E-04,5.13E-04,6.38E-04,1.88,0.429,352.94,350.5,296.9,306.5,1771.2,5.4226
2.51E-04,9.92E-04,6.74E-04,1.825,2.16,369.37,364.02,305.48,309.37,1498,96.28
5.71E-04,1.59E-04,6.55E-04,1.301,2.204,362.57,351,291.06,297.23,890.46,97.029
8.99E-04,2.97E-04,0.001237,0.63,1.122,356.53,346.17,300.8,306.1,270.08,28.396
6.72E-04,0.001198,7.80E-05,1.92,1.171,359.8,356.63,301.3,305.74,1810.1,28.946
0.001048,9.37E-04,7.10E-05,1.479,1.601,357.59,353.17,301.68,305.31,1230.7,51.798
5.25E-04,6.03E-04,6.06E-04,1.306,1.482,342.9,339.34,309.94,312.75,921.02,45.813
9.25E-04,3.14E-04,5.34E-04,1.943,1.692,347.82,344.1,305.64,309.47,1995.6,57.674
7.92E-04,7.87E-04,3.96E-04,1.738,1.282,361.48,357.17,300.44,305.52,1547.4,34.612
9.70E-05,0.001221,0.001211,1.749,1.939,360.16,355.97,305.22,308.49,1370.5,84.781
4.72E-04,6.12E-04,3.47E-04,1.396,2.292,367.82,360.18,306.58,310.75,974.01,100.55
7.25E-04,8.42E-04,2.85E-04,1.694,1.215,355.48,351.87,302.88,307.32,1476,30.987
8.17E-04,3.33E-04,0.001288,1.485,1.675,359.31,353.48,309.98,314.59,1181.8,60.589
7.39E-04,3.74E-04,2.57E-04,1.025,1.738,363.83,354.98,308.58,313.22,599.23,58.732
5.36E-04,3.98E-04,0.001311,1.645,2.475,352.71,346.61,302.96,306.64,1362.5,127.6
0.001148,8.25E-04,3.33E-04,1.956,2.019,361.58,357.43,302.8,306.3,2051.7,81.924
6.97E-04,8.43E-04,2.60E-04,1.111,2.435,359.14,351.23,294.96,298.2,691.93,118.08
9.00E-05,0.001093,5.19E-04,0.301,1.71,354.52,338.47,298.06,300.68,76.608,62.771
5.77E-04,8.04E-04,0.001163,1.833,2.172,355.54,350.44,292.1,295.9,1653.5,104.37
2.10E-04,1.86E-04,0.001208,0.995,0.471,359.04,352.81,295.1,307.09,517.04,6.4558
4.58E-04,6.81E-04,2.99E-04,0.632,0.713,350.92,343.47,296.76,302.82,252.42,12.213
0.001055,0.001188,7.09E-04,0.93,2.103,350.76,344.51,295.14,297.64,552.97,95.952
0.001128,0.001066,7.70E-04,1.816,1.37,370.23,365.57,290.18,295.45,1760.6,42.036
5.46E-04,6.60E-05,5.12E-04,1.641,2.061,363.27,353.21,292.42,299.68,1334.9,83.134
6.02E-04,2.98E-04,2.12E-04,1.939,0.711,353.89,350.87,305.78,313.03,1839.1,11.055
9.50E-05,2.95E-04,0.001174,1.348,1.801,346.77,340.52,303.74,308.07,891.67,69.339
5.95E-04,1.88E-04,8.47E-04,0.689,1.748,356.7,345.2,309.66,313.8,297.55,62.35
8.01E-04,2.48E-04,0.001412,0.602,1.16,368.05,354.39,305.32,311.7,238.21,30.446
8.02E-04,2.44E-04,7.50E-05,1.267,1.872,358.88,350.48,298.98,304.11,892.47,66.827
9.98E-04,1.75E-04,0.001135,1.624,1.933,364.98,356.37,290.4,296.87,1424.7,79.434
6.00E-04,0.001098,6.70E-05,0.315,1.047,360.16,347.27,306.62,310.2,86.684,23.184
0.001113,0.001209,2.75E-04,1.314,0.982,366.4,361.77,298.04,303.47,991.55,21.435
2.48E-04,5.96E-04,4.92E-04,1.187,2.347,361.09,352.08,299.26,303.35,710.88,109.49
4.48E-04,1.14E-04,1.77E-04,1.367,2.164,353.89,344.58,296.86,302.25,965.77,88.45
7.20E-05,7.96E-04,2.85E-04,0.134,1.5,364.35,336.47,308.18,310.49,17.064,46.169
4.36E-04,0.00113,0.001016,1.903,1.076,355.11,352.44,307.64,311.79,1716.7,26.873
5.94E-04,8.95E-04,0.00143,0.605,2.244,343.66,336.5,306.68,308.48,246.79,111.35
5.36E-04,4.30E-04,9.82E-04,0.809,0.875,362.24,353.99,302.88,309.79,380.87,17.428
7.87E-04,1.10E-04,0.001068,0.256,0.627,353.13,336.34,295.02,301.45,65.404,10.475
2.93E-04,3.44E-04,0.001296,0.161,0.618,341.25,325.3,296.22,300.2,25.405,10.837
0.001144,0.001056,6.91E-04,0.579,1.043,370.72,361.08,308.46,313.2,234.85,24.297
7.58E-04,8.77E-04,0.001381,1.318,1.557,352.44,347.47,298.28,302.02,958.65,56.321
9.82E-04,2.50E-04,0.001058,1.804,0.98,346.86,343.22,292.98,299.09,1771.5,22.277
1.32E-04,6.80E-05,2.95E-04,1.029,2.265,357.59,344.4,303.8,309.32,548.38,95.148
8.60E-04,1.63E-04,5.57E-04,0.6,2.219,372.77,353.89,309.04,313.66,238.65,93.085
5.62E-04,9.00E-04,4.55E-04,1.498,2.315,355.51,350.55,303.28,306.18,1150.1,107.52
0.001006,0.001122,5.11E-04,0.531,0.595,348.42,341.96,296.6,301.94,210.39,9.7241
4.79E-04,5.70E-04,8.83E-04,1.088,0.419,344.19,340.87,295.46,303.33,658.88,5.5385
0.001047,2.89E-04,0.001114,1.297,2.49,350.99,342.98,292.82,296.62,994.57,130.31
6.76E-04,5.41E-04,0.001019,0.474,2.03,349.74,338.94,309.02,311.38,165.72,86.301
2.25E-04,0.001135,9.84E-04,1.27,0.914,340.92,337.98,300.58,304.28,830.84,20.224
0.001102,0.0012,0.001045,1.419,1.771,351.75,348.27,306.58,309.07,1169.5,70.147
1.88E-04,7.86E-04,3.08E-04,0.541,1.124,355.58,346.15,305.84,309.97,182.23,26.632
6.17E-04,0.001011,0.001225,1.514,2.254,356.17,351.5,303.66,306.48,1182.5,111.49
6.18E-04,6.12E-04,8.69E-04,0.491,1.601,372.84,354.74,297.94,302.97,161.44,55.128
1.73E-04,0.001189,0.001069,1.84,0.91,351.45,348.89,304,308.55,1548.2,19.928
6.79E-04,3.70E-04,7.89E-04,0.642,1.851,349.08,338.39,300.14,303.59,274.27,71.24
4.72E-04,1.66E-04,0.001316,1.97,1.517,342.57,338.23,295.42,300.61,1896.2,50.841
4.13E-04,8.60E-05,8.89E-04,1.677,1.196,346.47,342.15,305.76,311.22,1393.5,30.354
9.18E-04,7.34E-04,3.36E-04,1.561,2.086,355.87,351.25,306.26,309.34,1325.7,86.028
5.00E-04,6.96E-04,3.83E-04,1.046,0.608,372.8,365.68,292.02,302.85,580,9.4877
1.30E-04,9.00E-05,0.001442,0.683,1.839,344.95,331.38,292.32,297.09,281.09,74.54
8.00E-05,9.68E-04,1.72E-04,0.311,2.202,370.95,347.11,296.96,300.05,76.747,97.153
2.42E-04,5.54E-04,4.76E-04,1.075,1.448,371.61,361.08,292.6,299.54,583,43.499
8.93E-04,0.001135,8.10E-05,1.362,2.143,350.33,346.4,305.5,307.71,1047.3,90.689
8.40E-04,6.85E-04,5.43E-04,0.925,0.528,367.98,362.05,304.4,313.67,502.97,7.1506
4.28E-04,5.61E-04,0.001288,1.51,1.435,352.11,346.86,295.82,300.79,1145.8,46.715
8.87E-04,8.55E-04,6.90E-04,1.8,0.639,345.41,343.52,307.42,312.22,1733.3,10.117
0.001056,6.02E-04,4.57E-04,1.438,1.345,342.01,338.93,305.72,308.73,1214.3,37.81
3.05E-04,7.33E-04,0.001331,1.491,1.645,362.04,356.3,304.7,309.35,1070.7,60.779
3.39E-04,8.25E-04,6.03E-04,1.261,2.154,347.99,342.8,302.92,305.64,826.33,95.287
0.001115,1.65E-04,8.12E-04,1.451,2.076,357.82,350.33,301.28,305.98,1209.7,86.971
9.61E-04,0.001054,0.001297,1.715,0.408,346.5,344.94,308.82,314.69,1608.8,5.2593
9.25E-04,0.001182,7.22E-04,0.279,1.314,358.08,344.68,308.32,310.94,77.186,38.412
0.001031,5.85E-04,9.17E-04,0.898,1.965,351.29,343.28,296.48,299.84,518.48,82.5
3.74E-04,9.21E-04,1.33E-04,1.172,1.589,341.42,337.58,304.02,306.59,742.32,51.381
8.92E-04,0.001225,0.001204,1.47,1.71,345.15,342.35,308.2,310.31,1212.2,66.679
6.81E-04,4.23E-04,5.30E-05,0.32,0.463,353.6,343.8,308.46,314.75,92.346,5.4425
7.78E-04,8.48E-04,6.11E-04,0.36,2.046,341.68,330.77,299.76,301.58,121.87,87.659
6.53E-04,4.68E-04,0.001226,1.685,1.977,372.6,365.34,306.26,311.71,1398.6,83.097
0.001024,9.21E-04,6.74E-04,1.28,1.473,356.2,351.16,298.24,302.15,950.96,47.167
1.40E-04,0.001233,5.53E-04,0.942,1.727,357.06,350.04,296.88,300.34,466.28,64.561
5.27E-04,5.65E-04,5.88E-04,1.694,0.818,363.86,359.45,299.48,307.45,1396.6,15.196
0.00104,0.001004,6.88E-04,1.776,1.986,352.74,349.16,301.46,304.3,1719.6,83.699
7.47E-04,4.20E-04,6.31E-04,0.972,1.799,349.8,342.27,300.84,304.54,565.16,66.415
6.84E-04,1.53E-04,9.73E-04,0.427,1.013,365.71,347.23,292.12,299.3,133.87,23.205
5.27E-04,2.20E-04,2.40E-04,1.981,0.833,362.84,358.96,308.68,316.69,1851,14.304
4.92E-04,6.30E-04,0.001215,1.28,2.399,359.67,351.93,300.56,304.25,853.01,122.61
0.001036,6.01E-04,2.87E-04,0.457,2.086,362.14,345.63,296.36,299.7,161.06,86.791
2.97E-04,7.33E-04,5.30E-05,1.137,2.359,361.85,352.47,291.62,295.68,664.14,108.48
0.001153,9.69E-04,4.64E-04,0.368,2.128,368.55,348.95,290.78,293.89,115.03,94.93
3.51E-04,2.06E-04,0.001435,0.199,2.351,371.12,332.25,295.62,298.67,38.436,119.89
7.53E-04,0.001058,3.72E-04,2,1.899,347.29,343.95,290.02,293.17,2032.7,76.111
7.35E-04,3.58E-04,7.47E-04,0.514,0.824,354.52,344.13,299.74,305.72,186.8,15.615
4.08E-04,1.47E-04,3.22E-04,1.246,0.543,366.7,360.78,300.68,312.88,785.9,7.1041
4.35E-04,0.001164,2.59E-04,1.392,0.425,358.94,355.74,294.64,303.93,974.94,5.4919
8.32E-04,4.03E-04,0.001225,0.577,2.046,363.76,348.08,300.36,304.38,226.73,90.009
3.17E-04,3.86E-04,0.001402,0.567,1.492,368.61,351.37,298.26,304.21,196.95,50.027
9.38E-04,2.91E-04,0.00143,0.488,0.765,340.03,331.54,291.42,296.6,190.8,15.699
1.41E-04,0.001224,7.00E-04,0.29,2.336,366.73,345.91,299.86,302.23,70.558,115.86
1.50E-04,8.31E-04,2.12E-04,0.86,2.139,369.17,358.17,304.4,308.33,388.62,89.643
8.37E-04,0.001026,4.49E-04,1.666,0.835,344.39,342.06,302.06,306.21,1499.7,16.126
0.001084,0.001228,1.97E-04,1.669,1.727,361.38,357.15,295.68,299.25,1525.5,62.309
3.51E-04,0.001099,1.05E-04,1.932,0.782,342.51,340.67,305.48,309.42,1782.7,13.756
9.50E-04,8.23E-04,9.67E-04,1.806,2.458,350.36,346.59,303.32,305.81,1750,125.73
5.11E-04,4.59E-04,2.46E-04,1.645,2.149,367.75,359.86,297.22,302.6,1316,89.643
6.27E-04,9.33E-04,2.38E-04,0.44,1.803,363.53,349.58,304.76,307.87,138.24,65.804
6.23E-04,6.08E-04,5.51E-04,0.33,0.564,347.62,338.06,302.02,307.27,99.019,8.3271
4.82E-04,2.62E-04,5.39E-04,0.598,0.406,355.44,347.7,293.7,304.2,227.38,4.956
8.17E-04,0.001038,9.57E-04,1.166,0.923,372.27,366.33,301,307.54,748.13,20.017
0.001151,0.00101,6.42E-04,1.861,1.58,357.29,353.67,298.9,302.61,1893.1,54.022
3.10E-04,0.001162,0.00119,0.187,1.595,344.55,326.71,290.3,292.29,33.786,60.207
3.06E-04,2.48E-04,0.001226,0.545,1.553,365.18,346.99,298.06,303.91,186.28,52.62
2.89E-04,0.001166,6.50E-05,0.484,1.591,360.92,348.61,298.44,301.87,152.45,52.198
7.55E-04,1.70E-04,0.001183,0.579,1.803,361.78,344.85,298.06,303.06,226.8,69.496
3.16E-04,8.67E-04,6.50E-05,1.291,1.305,341.91,338.89,309.68,312.34,868.13,34.668
8.53E-04,0.001045,0.001048,0.402,0.852,344.36,337.67,308.08,311.06,136.54,17.442
9.31E-04,5.50E-05,0.001146,0.526,2.156,369.01,345.81,295.92,301.1,197.65,96.871
2.81E-04,9.15E-04,1.13E-04,1.679,1.86,341.75,339.07,309.5,311.66,1373.9,68.301
9.26E-04,7.72E-04,0.001169,1.168,0.616,355.51,351.15,295.52,302.98,793.38,10.566
8.17E-04,2.00E-04,0.001034,1.934,1.572,346.4,342.76,308.7,312.67,1943.3,52.141
0.001186,0.001066,1.21E-04,1.694,2.326,359.31,355.36,305.6,308.16,1605.2,105.13
8.80E-05,8.40E-04,9.39E-04,0.818,1.248,366.86,357.06,297.7,303.47,353.1,34.909
0.001063,2.76E-04,7.35E-04,0.607,1.339,361.81,348.7,297.08,302.49,258.84,37.868
5.20E-05,2.17E-04,8.23E-04,1.755,0.471,359.44,355.91,302.24,313.96,1368.1,5.9328
7.10E-05,8.97E-04,7.67E-04,1.89,1.628,352.44,348.54,298.98,303.05,1591.9,57.426
2.65E-04,0.001207,7.49E-04,1.099,2.462,354.36,348.28,300.72,303.17,629.79,127.72
9.94E-04,3.76E-04,6.42E-04,0.149,2.492,346.9,327.84,309.64,310.73,25.213,117.65
5.70E-04,8.73E-04,0.001316,1.683,0.74,361.22,357.14,290.96,298.98,1399,14.907
0.001179,5.90E-04,6.83E-04,0.784,2.412,349.87,342.14,305.2,307.52,422.77,115.56
8.46E-04,0.001,2.43E-04,0.936,0.883,362.74,357.01,304.06,309.49,520.2,17.074
9.04E-04,3.50E-04,5.44E-04,0.621,0.637,345.58,339.79,305.84,311.06,270.81,9.6749
1.34E-04,5.05E-04,0.001398,1.181,0.463,346.9,343.75,305.1,312.48,707.14,6.3319
2.00E-04,8.80E-05,3.93E-04,1.346,2.021,358.08,347.79,301.12,307.41,888,78.341
8.34E-04,9.34E-04,1.79E-04,1.601,2.282,341.95,338.59,301.06,303.17,1407,103.02
4.46E-04,2.83E-04,0.001276,1.685,0.623,346.34,342.99,293.62,301.78,1412.9,10.615
3.51E-04,8.46E-04,0.001082,0.505,2.37,367.06,349.98,296.84,300.17,163.74,121.52
2.10E-04,7.29E-04,0.001128,0.676,2.252,367.49,351.98,292.54,296.75,261.17,110.61
0.001009,1.64E-04,2.25E-04,0.611,0.66,351.06,342.73,296.22,303.36,265.37,10.307
2.06E-04,5.66E-04,6.46E-04,1.489,0.501,371.68,367.07,303.56,315.5,1026.7,6.5093
0.0011,4.50E-04,0.001278,1.759,1.67,350.89,346.34,295.88,300.22,1719.9,62.09
0.001048,8.98E-04,0.001156,0.419,1.188,341.55,333.42,298.38,301.11,155.03,33.12
0.001133,1.39E-04,2.85E-04,0.657,1.328,368.84,354.22,297.76,304.29,295.66,35.146
0.001045,8.71E-04,8.09E-04,1.914,1.467,354.85,351.71,306.9,310.44,1957.8,46.759
9.40E-05,3.13E-04,9.59E-04,0.702,1.253,343.89,336.91,309.14,312.77,288.39,33.941
0.001134,7.30E-05,0.001016,1.677,1.337,365.05,359.07,309.26,315.91,1545.5,37.655
8.35E-04,3.16E-04,0.001421,1.291,0.992,367.92,360.65,293.88,302.31,909.21,23.233
8.65E-04,8.10E-04,5.40E-05,0.218,0.9,349.41,336.24,305.9,308.88,49.058,17.262
2.67E-04,9.70E-04,9.68E-04,0.414,2.313,353.86,341.79,308.44,310.46,123.02,111.71
8.50E-04,2.83E-04,2.64E-04,0.434,2.179,360.86,340.46,294.28,298.07,146.53,92.509
