D_foul1 (m),D_foul2 (m),D_foul3 (m),mfr1 (kg/s),mfr2 (kg/s),Inner inlet temperature (K),Inner outlet temperature (K),Outer inlet temperature (K),Outer outlet temperature (K),Inner Pressure Drop (Pa),Outer Pressure Drop (Pa)
0.001011,0.001207,2.53E-04,1.166,2.135,364.02,358.34,306.72,309.45,790.5,91.602
2.64E-04,7.48E-04,5.34E-04,1.628,0.791,360.33,355.88,291.7,299.75,1245.1,15.167
3.26E-04,5.20E-04,7.84E-04,1.595,1.725,364.68,357.43,295.56,301.47,1207.9,62.604
2.66E-04,5.36E-04,1.42E-04,1.66,1.95,370.72,362.83,298.42,304.29,1268,73.782
6.61E-04,4.32E-04,4.64E-04,1.517,2.343,357.39,351.23,307.84,311.46,1196,104.2
0.001142,0.00115,5.51E-04,0.317,1.78,366.17,350.2,306.26,308.88,92.967,67.166
3.72E-04,4.02E-04,0.001317,0.695,2.032,368.97,353.93,307.04,311.69,281.2,87.999
2.66E-04,7.56E-04,3.87E-04,0.205,2.183,360.1,332.97,293.18,295.56,39.557,97.561
3.92E-04,1.81E-04,0.00132,1.278,1.003,353.6,347.99,305.58,311.99,843.6,22.763
5.85E-04,9.00E-04,4.56E-04,0.801,2.225,372.01,360.97,305.88,309.41,370.52,98.828
7.79E-04,0.001164,8.12E-04,1.956,0.452,368.84,365.99,294.54,305.14,1878.3,6.3061
1.09E-04,3.10E-04,2.57E-04,0.455,2.448,357.19,335.66,292.5,296.26,141.93,115.93
3.89E-04,6.94E-04,8.10E-04,0.997,0.929,366.7,359.29,299.78,306.8,528.49,19.559
5.88E-04,7.95E-04,3.94E-04,1.118,1.897,347.85,342.86,306.3,308.96,701.19,72.828
5.55E-04,3.67E-04,5.68E-04,1.555,1.282,340.33,336.52,296.16,300.43,1271.2,34.662
7.09E-04,3.10E-04,0.001211,1.449,2.074,358.71,351.47,304.1,308.66,1111,90.675
1.75E-04,5.68E-04,0.001069,1.757,1.072,362.21,357.18,295.06,302.35,1398.1,26.145
9.70E-04,7.26E-04,0.001171,1.468,0.583,352.47,349.48,303.02,309.73,1207.3,9.1956
1.82E-04,6.10E-05,0.001365,0.224,1.67,354.98,328.26,297.26,300.64,46.315,61.369
0.001049,0.001154,9.92E-04,0.345,1.612,363.89,349.7,306.54,309.34,102.98,58.234
2.72E-04,6.97E-04,2.95E-04,0.626,2.343,343.43,333.15,293.32,295.9,248.77,109.96
9.17E-04,4.50E-04,5.22E-04,0.799,1.521,368.31,357.36,304.66,309.83,397.05,47.283
7.12E-04,3.07E-04,2.96E-04,0.71,2.252,359.54,344.3,290.84,295.24,320.3,99.193
6.50E-05,8.80E-04,0.001377,0.52,1.511,372.37,355.72,295.72,300.88,160.04,53.038
0.0012,0.0012,0.00125,0.1,0.25,360,339.56,300,307.58,12.22,2.667
9.70E-05,2.46E-04,0.001405,1.892,0.686,350.46,347.43,307.3,314.76,1608,11.583
6.71E-04,3.64E-04,4.78E-04,1.783,1.914,366.8,359.96,301.2,306.89,1569.5,72.665
2.77E-04,4.06E-04,2.95E-04,1.776,1.288,340.73,337.54,302.7,306.7,1522.2,33.847
3.67E-04,2.88E-04,0.001247,1.675,2.072,352.97,347.35,309.36,313.53,1360,89.361
3.62E-04,6.16E-04,0.001411,1.261,0.476,372.34,367.41,307.36,318.86,785.93,6.366
0.001029,6.15E-04,7.81E-04,1.265,2.038,361.78,354.52,298.7,302.7,923.25,86.723
5.50E-05,9.46E-04,2.36E-04,1.299,1.99,366.24,359.27,304.06,308.1,792.61,79.144
3.94E-04,0.001096,4.55E-04,1.734,1.08,357.42,354.03,301.58,306.33,1436.1,25.618
0.001077,6.07E-04,0.001205,1.717,2.143,362.67,357.53,307.22,310.86,1600,97.392
0.001165,5.12E-04,0.001192,1.103,0.631,353.86,349.67,305.58,312.09,754.54,10.187
9.98E-04,0.001177,5.72E-04,0.208,0.891,358.22,339.82,293.5,297.47,46.092,19.5
2.51E-04,4.09E-04,6.41E-04,1.048,1.41,360.53,352.79,309.8,315.01,570.39,41.047
7.00E-04,1.51E-04,0.001384,1.392,1.794,363.53,355.16,307.32,313.14,1023.2,68.858
6.01E-04,1.46E-04,0.00136,0.391,2.048,355.18,333.64,293.34,297.21,128.45,91.322
3.33E-04,5.82E-04,5.25E-04,0.117,1.538,354.92,326.41,299.72,301.76,14.386,49.812
4.19E-04,2.66E-04,8.44E-04,0.812,0.954,361.12,351.8,300.74,307.92,376.51,19.977
8.81E-04,4.58E-04,8.90E-04,0.339,1.509,365.97,347.91,309.58,313.33,98.669,48.314
2.72E-04,6.02E-04,0.001194,1.844,1.906,357.82,352.29,297.32,302.12,1568.2,79.534
2.43E-04,5.42E-04,4.17E-04,1.943,1.874,363.5,357.52,297.82,303.35,1693.5,70.564
9.50E-04,9.91E-04,3.38E-04,1.761,0.555,340.89,338.98,296.16,301.63,1706.4,8.5082
6.60E-04,7.95E-04,0.00139,0.947,2.414,366.6,355.77,292.8,296.63,511.15,130.42
8.00E-04,8.41E-04,0.001402,0.218,0.965,349.97,336.34,306.16,309.01,48.442,22.564
6.22E-04,2.52E-04,1.58E-04,1.759,0.782,348.38,345.26,303.78,310.07,1570.6,13.065
9.18E-04,6.08E-04,4.07E-04,1.194,1.227,345.28,341.38,305.88,309.31,844.17,31.537
6.02E-04,4.24E-04,6.48E-04,1.202,0.919,355.18,349.3,293.32,300.26,785.63,19.256
3.35E-04,6.40E-05,0.001212,1.023,1.402,350.86,342.65,305.74,311.26,569.74,42.366
9.70E-04,4.28E-04,6.40E-05,0.265,1.826,345.48,330.19,301.88,303.96,73,64.879
2.68E-04,7.10E-04,0.001344,1.979,2.244,366.83,360.49,293.98,298.91,1747.9,111.55
4.63E-04,1.21E-04,0.001143,1.35,2.082,340.43,334.41,303.04,306.65,975.65,90.269
7.22E-04,1.48E-04,1.07E-04,1.21,0.936,362.74,356.51,309.5,316.65,800.19,17.498
7.45E-04,8.86E-04,0.0014,0.106,1.146,344.06,321.86,294.58,296.54,13.522,32.323
7.58E-04,3.61E-04,8.66E-04,1.221,2.443,360.66,351.36,300.02,304.2,826.35,120.18
9.10E-05,6.99E-04,6.49E-04,1.47,1.265,356.93,352.38,309.78,314.46,1011.5,34.1
5.59E-04,9.42E-04,6.98E-04,0.222,0.734,372.84,349.24,291.54,298.04,47.237,14.042
1.98E-04,0.001072,1.54E-04,1.903,0.541,347.23,345.06,295.38,302.2,1666.9,7.9966
4.27E-04,9.22E-04,7.42E-04,0.478,2.179,361.98,348.52,306.34,309.04,153.05,98.371
5.73E-04,3.13E-04,9.10E-05,0.708,0.881,349.41,340.93,291.78,298.08,315.77,17.126
8.55E-04,0.001183,0.001272,0.725,1.88,350.89,344.61,307.26,309.45,344.32,80.196
5.76E-04,0.001148,0.001066,0.689,2.235,353.5,345.17,302,304.32,297.55,109.61
2.88E-04,0.001076,4.73E-04,1.622,2.04,340.2,337.29,303.26,305.37,1299.4,86.341
9.37E-04,4.21E-04,7.84E-04,1.189,0.715,368.94,362.63,300.16,309.36,798.74,12.148
1.14E-04,2.35E-04,0.001393,0.983,2.154,359.44,347.02,302.66,307.85,501.21,98.706
6.64E-04,0.001088,1.73E-04,0.833,1.788,360.72,351.98,292,295.69,412.96,66.198
6.93E-04,0.001026,4.76E-04,0.436,2.273,352.74,339.35,293.2,295.61,145.56,107.98
5.46E-04,7.17E-04,0.001087,1.633,2.397,352.24,346.89,296.22,299.54,1347.6,123.41
0.001152,9.40E-04,8.03E-04,0.248,1.047,361.32,344.57,301.46,305.11,65.522,24.979
2.16E-04,0.001099,4.46E-04,0.193,1.731,367.42,342.35,303.16,305.72,34.351,63.182
9.48E-04,9.61E-04,0.001325,1.903,0.763,369.21,365.88,305.18,312.37,1848.4,14.551
9.79E-04,0.00115,0.001167,0.385,0.558,366.76,355.03,297.8,305.16,116.72,9.1319
4.90E-04,5.50E-05,1.21E-04,0.548,2.223,347.76,332.54,299.76,303.3,207.66,92.493
3.27E-04,8.71E-04,2.38E-04,0.584,1.954,341.75,333.73,300.1,302.35,223.88,77.294
1.97E-04,9.74E-04,0.001213,0.491,2.313,367.03,351.77,304.92,307.86,151.09,115.77
6.65E-04,7.86E-04,0.001239,1.658,1.053,354.69,350.92,298.74,303.93,1406.5,26.09
9.72E-04,7.92E-04,0.001283,1.276,1.49,361.55,355.6,298.9,303.45,925.94,50.766
7.39E-04,5.07E-04,7.07E-04,1.736,1.236,354.09,349.86,298.84,304.11,1552.1,32.808
8.09E-04,1.27E-04,5.74E-04,0.708,2.3,361.91,344.24,290.94,295.92,324.06,104.79
6.63E-04,5.62E-04,0.001107,1.534,0.608,351.55,348.37,301.36,308.58,1231.7,9.7391
6.88E-04,2.32E-04,7.75E-04,0.286,1.236,358.98,338.1,295.58,300.06,78.613,32.777
2.25E-04,5.91E-04,3.23E-04,1.637,1.765,364.72,358.53,305.36,310.44,1239.3,61.904
1.87E-04,8.35E-04,1.83E-04,1.911,0.66,357.59,354.65,302.92,310.26,1640.2,10.224
9.77E-04,1.58E-04,8.30E-04,1.998,1.492,359.17,354.09,303.7,309.7,2071.7,46.141
9.72E-04,1.22E-04,4.31E-04,0.182,0.784,351.48,330.18,292.46,297.13,36.475,14.61
8.30E-05,8.38E-04,0.001362,0.856,2.387,348.71,340.76,301,303.61,399.87,125.44
6.61E-04,9.25E-04,4.00E-04,1.314,1.914,346.8,341.64,290.64,293.82,948.98,76.776
2.09E-04,7.26E-04,7.09E-04,0.334,0.616,353.6,343.23,308.02,313.23,90.756,9.4135
7.60E-04,0.001113,1.28E-04,1.303,1.297,344.98,341.68,302.74,305.67,954.81,35.332
1.72E-04,8.55E-04,3.52E-04,1.242,2.309,344.13,339.21,302.04,304.47,786.65,106.26
0.001022,0.001086,0.001135,1.983,0.612,354.52,352.36,305.44,311.4,2075.5,10.039
9.94E-04,7.65E-04,3.89E-04,1.977,0.497,341.85,340.31,304.64,310.02,2110,6.647
1.28E-04,1.51E-04,6.30E-05,0.942,0.914,367.42,357.42,300.82,310.09,455.53,16.833
8.00E-05,2.55E-04,0.001352,1.44,1.267,362.11,354.88,305.2,312.55,965.36,35.704
3.40E-04,0.00107,4.13E-04,0.807,0.633,353,348.5,309.86,315,371.83,9.6615
8.12E-04,0.00122,8.42E-04,1.033,0.776,371.55,365.47,299.18,306.23,603.71,15.009
7.98E-04,3.39E-04,0.001257,1.907,1.101,365.25,359.96,291.3,299.33,1817.7,27.856
4.44E-04,3.93E-04,0.001089,1.362,1.948,366.53,356.67,291.12,297.29,932.19,81.301
0.00107,9.90E-04,0.001012,0.94,1.517,366.27,358.48,298.98,303.23,545.05,51.751
3.84E-04,3.94E-04,9.95E-04,1.54,2.366,357.19,349.53,297.88,302.42,1166.8,115.79
3.67E-04,5.12E-04,0.001141,1.571,1.809,350.82,345.78,303.98,307.93,1218.3,70.674
4.66E-04,7.52E-04,9.50E-04,1.747,2.154,343.63,339.84,299.98,302.75,1523.7,99.031
9.23E-04,2.66E-04,3.22E-04,1.417,1.66,362.47,354.63,294.92,300.91,1105.4,54.71
8.56E-04,4.72E-04,0.001037,1.048,0.826,343.99,338.98,290.24,296.1,666.43,17.312
8.92E-04,3.48E-04,6.02E-04,1.468,1.454,350,344.56,294.02,298.95,1199.7,44.162
7.11E-04,8.84E-04,8.10E-04,0.138,1.223,356.57,336.15,309.96,312.1,20.323,33.211
0.001047,6.72E-04,0.001173,1.799,2.431,365.61,360.05,302.68,306.34,1719.7,124.25
7.06E-04,0.00121,6.88E-04,0.634,1.836,342.21,335.39,296.36,298.55,274.29,74.068
0.001161,1.00E-04,0.001184,0.966,1.395,367.75,357.04,303.5,310.12,582.76,41.901
7.30E-05,9.19E-04,6.52E-04,1.721,1.988,369.73,363.56,299.92,304.64,1303.5,82.708
7.79E-04,2.85E-04,3.97E-04,0.461,1.935,342.81,330.18,296.38,299.25,172.21,74.855
7.32E-04,0.00123,0.00119,1.759,2.244,362.01,357.28,294.66,297.86,1561.5,114.13
5.86E-04,9.25E-04,3.59E-04,1.075,1.406,354.19,348.93,305.2,308.8,643.87,41.431
2.46E-04,0.001057,0.001254,1.7,2.065,350.79,346.64,297.94,301.01,1368.2,96.493
0.001026,4.81E-04,7.60E-04,1.181,1.853,341.16,336.44,302.22,304.95,856.64,71.558
6.51E-04,0.001066,0.001086,0.288,1.994,349.74,334.7,297.48,299.51,79.471,89.291
6.85E-04,0.001056,3.03E-04,0.528,0.593,349.97,342.65,292.66,298.71,195.32,9.6633
5.78E-04,5.43E-04,0.001227,0.957,2.183,368.55,357.14,301.14,305.65,510.54,102.15
3.31E-04,0.001092,5.93E-04,1.255,2.481,350.07,344.69,297.9,300.38,814.13,127.81
5.99E-04,2.86E-04,8.02E-04,1.884,1.202,361.48,356.05,292.06,299.68,1723.4,31.06
5.38E-04,9.16E-04,5.29E-04,1.757,0.495,357.36,354.54,295.34,304.25,1511.3,7.0006
6.53E-04,6.13E-04,0.001423,0.879,1.368,362.64,353.46,297.98,303.29,450.92,43.207
9.25E-04,2.13E-04,0.001093,0.843,2.343,366,351.72,300.44,305.1,441.59,112.56
8.02E-04,6.31E-04,4.43E-04,0.714,2.021,365.15,351.72,290.9,295.19,322.79,83.521
9.42E-04,0.001016,8.54E-04,0.303,1.391,357.09,341.36,294.54,297.71,90.11,43.733
8.90E-04,4.48E-04,7.42E-04,0.759,0.578,371.55,362.11,292.06,303.09,357.37,8.9157
3.97E-04,5.55E-04,9.28E-04,0.657,1.566,350.82,341.93,306.24,309.66,267.53,52.634
8.83E-04,7.63E-04,9.99E-04,0.37,1.421,363.69,347.26,298.66,302.62,111.83,45.105
7.24E-04,9.55E-04,0.001286,1.82,1.708,359.8,356.02,308.02,311.55,1662.8,65.766
0.001092,1.06E-04,0.001045,1.681,2.41,356.01,347.9,291.16,296.26,1572.8,119.9
3.25E-04,3.70E-04,2.87E-04,1.981,2.141,367.36,360.28,301.58,307.42,1770.1,87.903
6.72E-04,5.18E-04,5.23E-04,0.885,0.801,355.58,349.62,305.24,311.16,463.93,14.266
8.18E-04,8.41E-04,1.35E-04,0.913,1.841,357.42,349.72,299.7,303.13,503.29,67.874
3.16E-04,9.93E-04,7.63E-04,1.759,2.34,344.29,340.57,296.66,299.21,1495.6,116.25
8.79E-04,8.54E-04,3.99E-04,0.579,1.416,371.19,359.06,305.7,310.15,223.55,41.818
0.001192,1.59E-04,8.14E-04,0.869,1.681,360.3,348.56,292.74,298.24,496.36,58.848
8.61E-04,2.42E-04,9.35E-04,0.999,1.108,361.35,353.29,301.24,307.82,589.31,26.648
2.18E-04,7.80E-05,0.001118,1.065,1.164,346.37,338.7,290.66,297.2,604.82,30.156
2.49E-04,1.16E-04,0.001085,1.975,0.975,369.3,362.82,290.22,301.76,1727.4,21.609
7.50E-05,5.71E-04,9.80E-05,0.153,1.137,353,333.74,309.62,312.03,21.851,26.367
7.00E-04,8.85E-04,0.001356,0.769,2.368,346.3,338.51,297.2,299.53,376.43,125.48
2.73E-04,7.98E-04,5.97E-04,0.389,0.757,366.83,353.41,305.54,311.85,104.53,13.25
8.41E-04,0.001101,5.29E-04,1.324,2.154,369.9,362.86,294.16,297.93,948.08,97.622
0.001063,6.58E-04,5.41E-04,1.799,0.87,353.04,349.96,299.72,305.38,1765.4,17.101
4.69E-04,9.63E-04,7.16E-04,1.229,0.824,359.64,355.07,302.1,308.14,786.69,15.934
1.04E-04,5.16E-04,8.21E-04,0.396,2.399,372.77,346.91,298.9,302.82,106.44,117.54
2.75E-04,9.68E-04,5.70E-05,1.006,1.954,360,352.42,300.92,304.44,533.7,75.8
5.12E-04,9.00E-05,7.81E-04,1.742,2.114,372.14,361.94,303.44,310.97,1449.6,87.482
9.02E-04,0.00112,0.001099,1.394,1.104,364.65,360.17,302.34,307.28,1060,28.539
0.001102,4.11E-04,0.001057,1.884,1.893,368.22,361.81,294.72,300.38,1880.9,76.561
2.89E-04,9.62E-04,4.50E-04,0.603,2.225,371.88,358.5,308.84,312.09,214.07,98.099
9.14E-04,0.001021,3.69E-04,0.254,1.454,365.31,345.24,298.32,301.52,65.252,45.018
6.97E-04,8.71E-04,3.61E-04,1.696,1.026,362.7,358.39,292.34,298.63,1450.2,23.399
6.79E-04,8.32E-04,5.32E-04,0.896,1.274,344.88,339.06,291.34,295.11,488.98,35.549
3.79E-04,9.10E-05,9.30E-05,0.121,1.851,357.33,323.98,301.06,303.12,15.638,65.613
6.80E-05,6.44E-04,5.86E-04,0.864,1.154,344.46,338.99,304.28,308.04,408.4,28.665
9.03E-04,3.02E-04,4.15E-04,0.887,0.534,343.56,339.36,300.52,306.94,502.09,7.3937
2.34E-04,8.44E-04,0.001429,0.963,2.298,353.43,346.25,305.74,308.48,498.27,115.77
0.001042,9.00E-05,9.85E-04,1.158,1.822,368.51,358.46,309.9,315.61,782.59,67.457
4.05E-04,1.17E-04,0.001071,1.037,1.066,352.21,344.84,299.84,306.36,588.53,24.977
3.42E-04,6.20E-04,5.51E-04,0.792,1.066,361.05,352.51,301.36,307.09,354.78,24.433
2.37E-04,8.30E-04,1.05E-04,1.24,1.83,348.88,342.92,292.94,296.57,785.83,67.585
7.32E-04,0.001214,7.43E-04,1.512,0.524,349.6,346.97,294.42,301.19,1221.5,8.2048
0.001142,0.001242,0.001421,1.16,1.152,366.53,361.21,299.94,304.65,799.37,32.387
0.001103,1.48E-04,0.001258,1.85,1.635,350.63,345.33,293.84,299.22,1886,58.32
9.10E-05,4.86E-04,5.86E-04,0.227,1.778,348.55,328.04,296.7,299.17,46.434,65.853
0.001153,4.98E-04,8.86E-04,0.244,0.642,354.98,339.6,298.22,303.66,64,10.771
1.42E-04,0.001112,0.001332,1.818,2.464,346.57,342.62,295.28,297.85,1526,137.34
3.87E-04,9.79E-04,2.94E-04,1.643,2.067,349.14,345.45,305.06,307.68,1327.3,85.874
3.62E-04,6.67E-04,9.74E-04,0.227,0.411,349.37,338.6,306.78,312.35,47.614,5.1084
4.82E-04,9.42E-04,0.00133,1.451,1.857,353.1,347.73,291.84,295.59,1076.4,79.51
3.17E-04,0.001083,0.001367,1.12,1.765,352.61,347.72,308.58,311.34,659.27,71.207
1.40E-04,0.001026,2.40E-04,1.829,2.189,347.26,343.03,290.56,293.69,1540,98.195
2.93E-04,6.37E-04,0.001345,0.182,0.992,354.36,331.26,290.06,294.03,31.88,24.984
7.64E-04,0.001094,7.15E-04,0.985,2.378,354.03,346.94,294.8,297.44,573.51,120.47
0.001125,0.001243,9.00E-04,0.208,2.361,362.08,343.32,309.54,311.07,47.025,116.36
2.47E-04,4.41E-04,0.001449,0.632,1.914,364.92,348.34,295.72,300.73,236.4,81.682
7.84E-04,6.97E-04,9.53E-04,0.685,1.236,362.57,353.52,307.68,312.2,299.1,33.796
3.64E-04,2.79E-04,0.001104,0.206,1.547,355.15,333.68,307.58,310.23,40.427,51.56
1.66E-04,4.69E-04,8.56E-04,1.434,2.277,364.85,356.49,306.22,310.94,969.93,103.48
7.04E-04,7.16E-04,0.001402,1.314,0.564,358.12,353.84,293.5,302.4,930.27,9.3997
6.24E-04,8.50E-05,5.96E-04,1.533,1.332,356.17,350.43,309.2,315.16,1212.3,35.927
3.90E-04,3.69E-04,1.41E-04,1.122,2.42,358.35,348.33,300,304.22,666.64,109.89
0.001094,8.72E-04,3.83E-04,0.896,0.408,346.01,342.21,290.62,298.23,526.51,5.4116
5.04E-04,4.28E-04,2.63E-04,0.182,2.183,366.33,335.78,303.84,306.2,33.089,92.093
2.02E-04,0.001045,1.90E-04,0.25,1.259,368.08,345.35,290.7,294.83,55.228,34.052
0.001026,3.37E-04,9.61E-04,1.175,1.935,372.14,361.36,296.32,302.13,795.16,78.427
9.00E-05,5.05E-04,5.55E-04,0.482,2.04,372.24,349.49,294.32,299.22,143.82,84.67
4.24E-04,4.03E-04,9.68E-04,0.187,1.183,353.99,330.49,292.56,296.06,34.468,31.614
3.72E-04,3.28E-04,7.39E-04,0.763,1.784,345.35,334.96,290.7,294.86,351.81,66.708
4.30E-04,0.0011,5.34E-04,0.581,0.66,343.33,337.97,300.92,305.3,222.76,11.174
2.71E-04,7.40E-04,3.69E-04,1.97,1.862,351.45,347.25,296.58,300.57,1786.2,70.797
6.16E-04,0.001153,1.61E-04,0.36,0.986,366.27,352.68,302.38,306.94,99.144,21.07
7.20E-04,1.53E-04,8.20E-05,0.457,1.591,364.68,344.51,295.92,301.26,152.07,49.008
0.001082,9.25E-04,6.80E-04,1.989,2.29,350.63,347.63,306.5,308.82,2131.6,106.97
2.12E-04,4.78E-04,6.50E-05,1.221,1.551,350.4,343.47,292.2,297.16,759.34,47.777
2.28E-04,9.33E-04,4.00E-04,1.65,1.788,345.58,341.67,296.2,299.46,1308.4,66.808
9.96E-04,5.95E-04,5.60E-04,1.324,1.309,361.25,355.45,300.1,305.3,993.92,36.205
0.001075,5.77E-04,6.38E-04,1.747,1.958,353.5,348.51,293.66,297.61,1681.6,79.727
0.001062,7.21E-04,0.001027,1.592,2.086,351.42,346.85,299.56,302.67,1427,93.763
5.44E-04,0.001148,0.001267,0.807,1.904,367.62,357.59,295.08,298.9,375.81,83.419
0.0011,6.50E-04,0.001293,0.186,0.547,371.05,347.59,297.22,304.51,37.891,8.7284
8.69E-04,5.54E-04,5.27E-04,0.507,0.715,343.07,336.75,304.92,309.12,194.44,11.991
9.19E-04,6.90E-05,0.001122,0.693,1.028,357.46,346.1,292.08,299.12,319.25,24.027
4.20E-04,1.48E-04,6.91E-04,0.567,1.074,356.01,343.65,299.46,305.5,207.17,24.489
7.92E-04,2.85E-04,6.14E-04,1.588,1.601,368.91,362.09,309.74,315.69,1301.1,51.544
7.71E-04,3.80E-04,0.001068,1.749,1.759,359.9,353.44,290.42,296.2,1567.6,66.876
9.32E-04,9.98E-04,1.91E-04,0.786,0.858,353.33,347.01,293.3,298.56,399.42,17.233
1.93E-04,8.65E-04,7.10E-05,0.666,2.492,360.2,346.88,292.2,295.44,258.18,121.91
3.24E-04,0.001168,1.80E-04,1.12,1.173,341.06,337.17,293.38,296.75,679.61,30.035
2.33E-04,1.47E-04,0.001111,1.806,0.959,351.02,346.84,301.06,308.23,1519.5,20.557
5.09E-04,1.41E-04,8.60E-05,1.295,0.776,357.39,352.35,306.94,314.53,874.91,12.445
5.41E-04,6.40E-04,1.03E-04,0.332,2.324,354.92,335.08,291.56,294.21,99.743,106.17
0.001107,5.10E-04,2.21E-04,0.478,1.124,357.13,346.2,303.8,308.09,176.29,26.027
7.48E-04,8.44E-04,9.85E-04,0.311,2.233,364.92,343.32,295.3,298.08,88.878,108.16
7.24E-04,0.001094,6.53E-04,1.396,0.734,363.46,359.53,302.86,309.45,1027.9,13.07
2.75E-04,4.39E-04,7.91E-04,1.35,0.978,346.86,342.68,300.98,306.24,922.03,21.18
8.15E-04,8.18E-04,0.001307,1.81,2.023,371.58,365.94,303.62,307.96,1641.9,90.389
0.001155,8.77E-04,0.001376,0.387,0.553,369.3,357.04,302.1,309.89,120.39,8.7105
7.63E-04,5.13E-04,3.66E-04,0.362,1.269,346.73,335.83,305.14,308.07,118.52,33.415
4.74E-04,7.33E-04,5.39E-04,0.717,2.132,370.79,356.5,295.64,299.95,300.98,93.227
0.001108,8.60E-04,0.001106,0.862,1.557,361.95,354.51,306.04,309.72,476.11,53.99
9.60E-04,5.35E-04,9.59E-04,1.06,2.204,355.84,347.46,295.56,299.23,676.56,102.79
7.93E-04,9.63E-04,3.10E-04,0.75,1.173,344.82,338.65,292.26,295.89,367.59,30.131
8.45E-04,2.20E-04,2.43E-04,1.286,1.108,346.4,341.06,290.04,295.75,948.26,25.777
6.00E-05,5.19E-04,5.96E-04,0.921,0.967,345.78,340.51,304.12,308.68,453.78,20.341
2.82E-04,0.001216,2.14E-04,0.28,0.969,360.56,343.52,290.38,294.92,68.955,22.049
4.54E-04,8.56E-04,2.47E-04,0.372,2.397,368.35,346.89,294.66,297.73,104.27,114.74
9.24E-04,3.92E-04,7.51E-04,0.995,1.631,342.28,336.86,304.14,307.17,620.21,55.574
8.31E-04,0.001142,3.34E-04,1.742,1.341,361.02,357.32,302.88,306.98,1566.2,38.316
5.26E-04,0.001021,0.001449,1.956,1.387,361.22,357.71,306.48,310.78,1814.1,45.269
6.02E-04,0.001212,9.95E-04,1.542,1.641,344.03,340.47,291.52,294.51,1251.5,61.921
7.58E-04,0.001114,0.001041,1.926,0.721,372.8,369.28,300.52,308.65,1807.9,13.266
1.60E-04,0.001048,3.82E-04,0.535,2.03,362.31,349.95,304.64,307.59,174.99,84.13
8.40E-05,3.81E-04,9.91E-04,1.783,0.625,353.79,350.01,293.22,302.85,1433.5,10.333
4.57E-04,8.16E-04,4.25E-04,0.271,2.208,353.4,334.03,295.46,297.69,68.549,99.98
1.36E-04,6.79E-04,0.001379,0.514,1.372,366.04,352.45,308.56,313.19,161.13,42.924
1.90E-04,4.54E-04,0.00139,0.56,2.435,360.46,342.18,294.2,298.09,194.31,129.39
8.31E-04,8.71E-04,6.35E-04,1.248,0.765,350.3,346.35,295.46,301.23,886.09,14.504
6.42E-04,0.001155,2.87E-04,1.086,1.883,358.08,351.93,299.56,302.71,657.4,73.443
4.61E-04,7.53E-04,0.001075,0.406,1.876,359.6,342.07,292.26,295.79,122.89,78.101
8.40E-05,8.49E-04,9.24E-04,1.061,2.231,357.59,349.18,296.72,300.32,569.25,106.59
0.001057,4.50E-04,0.00136,0.163,2.267,343.5,320.25,290.3,291.9,30.894,114.74
4.98E-04,7.80E-04,8.34E-04,1.417,0.44,353.1,349.88,292.62,301.9,1032.1,6.0875
5.70E-05,0.001036,0.001166,1.63,2.051,352.28,347.32,292.42,295.96,1221.4,95.027
2.35E-04,0.001146,2.95E-04,1.354,1.433,347,342.9,294.1,297.59,919.4,43.968
1.66E-04,2.46E-04,0.001251,1.698,1.395,352.61,346.54,294.08,300.77,1342.4,43.037
1.43E-04,0.001142,7.58E-04,1.458,2.351,341.58,337.9,300.18,302.26,1043.6,117.33
0.001085,0.001228,4.14E-04,1.174,1.473,366.66,361.14,304.24,308.07,807.3,46.379
6.31E-04,1.22E-04,5.71E-04,1.156,0.56,348.35,344.72,309.48,316.31,747.3,7.4979
3.32E-04,8.23E-04,1.37E-04,0.146,0.642,353.63,334.31,300.6,304.71,21.015,10.168
7.38E-04,7.41E-04,2.26E-04,1.177,1.687,341.45,337.92,309.46,311.69,802.18,56.915
9.15E-04,9.10E-05,8.19E-04,0.406,1.864,343.14,328.87,297.94,300.91,150.95,71.702
0.001082,1.71E-04,0.001108,0.797,1.007,350,343.51,308.02,312.67,425.6,22.505
9.22E-04,2.94E-04,7.04E-04,0.769,0.402,348.22,343.02,291.92,301.09,388.56,5.113
4.94E-04,5.92E-04,0.001104,1.32,1.074,343.99,340.22,301.54,305.71,930.59,26.358
7.50E-05,6.03E-04,8.31E-04,1.04,0.864,368.91,361.6,304.82,312.67,533.48,16.786
1.82E-04,9.90E-05,6.70E-05,0.615,2.258,361.02,340.7,297.18,302.29,227.85,94.804
5.46E-04,4.11E-04,4.53E-04,1.058,2.141,348.32,341.86,308.66,311.6,632.05,88.863
8.54E-04,0.001142,0.001198,1.096,0.746,341.52,338.38,299.12,303.27,723.2,14.833
0.001177,0.001183,0.00102,0.805,2.338,342.11,336.03,293.42,295.34,451.78,121.84
7.09E-04,5.35E-04,5.12E-04,1.818,0.759,342.11,340.09,308.24,312.59,1717.2,12.932
0.001159,9.75E-04,0.001216,1.348,1.437,368.78,362.64,291.24,296.3,1044.2,47.933
9.96E-04,7.26E-04,6.37E-04,1.5,2.485,349.21,344.05,294.62,297.46,1274.5,126.93
0.001076,6.09E-04,4.71E-04,1.534,1.055,358.08,353.84,300.14,305.6,1319.2,23.831
4.01E-04,9.80E-04,1.83E-04,0.362,0.795,372.54,357.15,302.7,309.07,93.64,14.172
1.71E-04,9.97E-04,0.001079,0.14,2.475,358.41,332.31,304.78,306.16,18.985,129.93
8.53E-04,0.001023,0.00115,0.125,1.65,346.9,326.91,302.44,303.87,17.701,62.178
0.001167,9.73E-04,0.001422,0.526,0.82,353.89,345.18,294.14,299.28,210.64,18.001
1.01E-04,6.45E-04,1.20E-04,1.519,1.925,350.79,346.04,307.3,310.7,1089.9,71.865
0.001086,0.001128,3.82E-04,0.364,0.482,351.39,342.35,292.2,298.59,119.54,7.0884
9.64E-04,0.001243,8.70E-04,0.978,0.761,354.65,350.79,308.54,313.01,584.94,14.055
5.89E-04,5.74E-04,3.44E-04,1.59,2.355,349.87,345.33,308.12,310.9,1301.5,105.17
7.50E-04,8.56E-04,2.24E-04,0.324,2.315,350.26,337.78,308.88,310.52,98.491,102.95
6.02E-04,0.001192,4.08E-04,0.115,1.057,355.77,333.51,304.7,306.96,14.237,24.824
3.34E-04,4.99E-04,5.04E-04,0.463,2.376,365.64,344.92,296.66,300.38,144.08,112.55
9.11E-04,1.96E-04,3.61E-04,0.13,1.456,344.26,320.21,293.48,295.54,19.82,43.595
0.001117,5.50E-04,2.98E-04,0.752,0.805,362.21,354.76,304.68,310.92,375.15,14.113
5.80E-04,8.74E-04,8.80E-05,1.381,1.11,353.6,349.44,300.3,304.85,1001.9,25.708
5.08E-04,0.001058,1.73E-04,0.664,2.107,340.73,333.77,297.12,299.17,287.22,90.21
8.60E-05,6.73E-04,9.45E-04,0.862,1.958,344.22,337.39,303.68,306.44,409.63,81.618
8.56E-04,6.08E-04,8.61E-04,0.229,1.788,362.41,338.86,300.54,303.33,53.892,68.336
6.05E-04,7.84E-04,3.52E-04,1.508,1.61,342.18,338.28,294.02,297.34,1209.9,54.129
7.10E-04,2.42E-04,0.001015,0.613,1.75,349.34,337.45,298.54,302.43,255.68,65.076
9.34E-04,4.93E-04,8.51E-04,0.594,1.324,352.14,341.49,290.88,295.31,249.89,38.524
0.001194,2.70E-04,0.001223,1.006,1.418,347.16,340.07,290.4,295.03,659.93,44.934
8.76E-04,0.001238,3.51E-04,1.818,2.265,360.89,357.27,307.84,310.37,1706.1,102.73
5.84E-04,6.50E-04,0.001232,1.755,1.479,342.11,338.7,296.18,299.88,1576.9,49.742
6.11E-04,5.72E-04,0.001201,0.706,1.429,355.97,347.21,307.32,311.26,310.36,45.406
2.54E-04,0.001124,0.001234,1.762,1.601,361.05,356.89,304.26,308.21,1428.7,58.734
4.78E-04,2.22E-04,6.94E-04,1.935,1.469,368.45,361.31,295,303.27,1744.7,44.493
9.94E-04,8.32E-04,4.70E-04,1.635,1.498,348.65,344.85,295.66,299.3,1484.2,47.67
9.91E-04,1.44E-04,3.55E-04,0.828,0.837,350.49,342.81,291.5,298.49,447.11,15.915
6.66E-04,5.56E-04,2.92E-04,0.577,0.425,356.17,348.72,294.4,303.69,220.96,5.3126
5.60E-05,6.00E-05,7.53E-04,0.642,1.398,364.02,345.36,290.14,298,236.03,40.623
2.00E-04,0.00105,0.001089,1.042,2.265,371.65,363.15,308.44,311.93,545.92,108.62
3.46E-04,0.00115,2.75E-04,1.81,0.91,342.41,339.9,292.82,297.28,1587.4,19.553
2.09E-04,1.11E-04,8.89E-04,0.491,1.089,355.84,340.34,292.08,298.6,159,26.104
9.39E-04,9.18E-04,3.22E-04,1.943,1.173,372.18,367.67,290.64,297.08,1907.3,29.7
6.11E-04,5.85E-04,0.001384,1.402,0.862,357.59,352.9,299.16,305.91,1026.8,18.17
3.16E-04,0.001005,0.001436,1.329,0.704,367.95,362.98,299.94,308.13,862.75,13.22
9.18E-04,3.22E-04,0.001419,1.242,0.797,358.65,353.58,305.32,312.31,877.73,15.205
4.87E-04,4.00E-04,0.001005,0.438,2.37,348.78,333.63,299.42,302.07,147.22,116.81
0.001137,5.35E-04,3.27E-04,0.584,1.849,362.8,350.06,302.94,306.6,244.81,68.087
0.001083,4.69E-04,0.001153,1.352,2.41,372.34,364.04,308.56,312.72,1029.1,116.23
6.20E-04,0.00119,7.21E-04,1.624,0.778,363.23,359.58,298.18,304.81,1319.5,14.994
3.73E-04,6.85E-04,5.57E-04,1.869,1.727,342.57,339.87,309.94,312.53,1689.3,61.203
5.68E-04,9.50E-04,8.93E-04,1.675,1.209,372.01,366.64,291,297.5,1359.9,33.26
7.31E-04,0.001119,3.10E-04,1.664,1.45,355.61,351.65,294.48,298.44,1431.6,44.827
7.38E-04,9.22E-04,1.59E-04,1.99,1.941,370.1,365.62,307.94,311.9,1920.1,74.216
0.00105,1.68E-04,2.89E-04,0.432,1.007,369.96,351.1,290.08,297.47,143.58,21.721
9.61E-04,5.74E-04,0.00126,0.674,0.898,349.41,341.89,295.42,300.62,312.18,19.887
7.66E-04,9.48E-04,0.001409,0.649,1.88,369.96,358.94,309.74,313.15,266.93,79.509
0.00118,1.17E-04,9.38E-04,1.487,1.727,341.85,336.62,295.14,299.28,1326.2,62.77
0.001156,1.77E-04,8.19E-04,1.445,1.725,344.79,340,304.3,307.93,1244,61.271
0.001185,0,0.000964,1.335,1.15,372.87,364.68,308.44,316.82,1025.6,27.928
0.000459,0,0.000562,0.108,0.742,369.67,331.6,299.2,304.34,12.586,12.762
0.001182,0,0.001437,0.478,0.9,348.75,337.99,299.76,305.12,185.83,19.083
0.001093,0,0.000271,1.103,1.731,345.25,337.04,290.96,295.84,766.01,58.667
0.00112,0,0.000613,0.837,0.788,342.61,337.47,304.74,309.82,476.02,13.667
0.000263,0,0.000799,1.723,1.328,354.36,347.7,298.76,306.65,1399.3,36.513
0.000765,0,0.001068,1.8,0.434,365.38,361.38,295.04,309.77,1625.8,5.4285
0.000762,0,0.001058,1.409,1.007,344.85,340.32,300.54,306.37,1099.6,22.318
0.000266,0,0.000824,1.01,2.498,372.11,351.09,295.12,302.84,531.27,121.72
0.001037,0,0.001265,0.812,1.001,361.22,350.24,291.38,299.46,425.77,23.13
0.00084,0,0.000107,0.651,2.468,365.54,345.84,302.14,306.91,280,109.52
0.001026,0,0.000803,1.561,2.032,340.1,335.2,303.96,307.46,1407.5,82.607
0.00086,0,0.001178,1.536,1.922,344.82,338.19,296.48,301.38,1311.1,77.878
0.000114,0,0.00097,0.336,2.475,359.6,329.64,294.78,298.6,96.189,124.21
0.00114,0,0.000256,0.391,0.558,340.59,332.32,299.04,304.55,145.73,7.8194
0.000181,0,0.000141,0.501,0.497,366.73,352.63,290.9,303.89,155.41,6.413
0.000548,0,0.000399,1.462,2.433,351.32,342.03,299.68,304.86,1116.4,110.88
0.000283,0,0.000197,0.746,1.204,371.42,355.53,302.66,311.57,311.17,28.303
0.000863,0,0.001043,1.405,1.719,365.25,354.7,293.32,301.05,1073.2,61.695
0.000815,0,0.000599,1.755,0.52,367.32,363.05,303.9,316.58,1563.7,6.5956
0.000216,0,0.000785,1.006,0.961,352.97,345.46,303.4,310.64,537.07,19.683
0.000389,0,0.000604,1.042,2.204,340.63,330.58,292.98,297.46,614.91,96.113
0.000246,0,0.000982,0.193,0.566,362.64,338.86,299.08,306.59,34.728,8.4279
0.000954,0,0.001271,0.698,2.006,371.88,352.8,302.96,308.98,316.88,83.824
0.000954,0,0.000581,0.305,1.022,371.85,345.69,290.64,297.81,87.432,22.659
0.000893,0,0.001083,1.13,1.645,340.23,334.38,304.44,308.18,775.82,56.89
0.000067,0,0.000666,1.914,1.809,365.15,355.14,298,307.6,1595.7,64.491
0.000124,0,0.001418,0.341,2.053,368.25,339.51,308.34,312.76,92.824,88.138
0.000663,0,0.000337,0.32,2.011,358.22,331.39,290.66,294.66,97.367,79.05
0.000392,0,0.001183,0.63,0.954,345.48,336.86,302.96,308.28,253.46,20.401
0.000286,0,0.000211,0.478,2.072,350.03,331.93,299.82,303.78,162.56,81.333
0.00032,0,0.000329,1.519,1.051,360.36,353.44,299.42,308.45,1115.7,22.228
0.000389,0,0.000152,0.545,1.807,367.36,346.7,306.82,312.52,188.93,61.137
0.000568,0,0.000401,1.183,0.576,349.08,344.36,298.08,306.96,768.84,8.1189
0.000126,0,0.001037,0.463,2.317,363.36,339.66,309.36,313.76,141.93,103.99
0.000761,0,0.000628,1.949,1.379,340.4,336.17,292.46,297.9,1978.9,39.183
0.000363,0,0.001208,0.959,1.085,369.7,356.45,290.24,300.75,491.39,26.288
0.000855,0,0.00063,1.346,0.994,358.25,351.36,292.04,300.48,1003.4,21.314
0.000396,0,0.000564,0.622,1.547,345.71,335.6,309.14,312.93,249.09,47.67
0.001148,0,0.000879,0.822,0.709,353.04,346.37,304.98,311.98,451.28,11.613
0.000669,0,0.000194,1.458,0.534,356.4,352.39,304.6,314.5,1115.5,6.7006
0.000052,0,0.001416,1.039,0.931,364.95,355.33,306.36,316.09,536.55,19.55
0.000237,0,0.000991,1.088,0.423,341.91,338.04,294.66,303.87,633.51,5.4392
0.000861,0,0.001127,1.842,0.499,361.22,357.34,294.98,307.79,1740.7,6.8853
0.000741,0,0.000431,1.428,1.988,367.49,355.6,293.4,301.05,1075.2,76.441
0.000656,0,0.001226,0.864,0.696,351.35,344.79,304.64,312.08,448.98,11.654
0.000481,0,0.00063,1.512,0.862,351.91,347.38,305.4,312.62,1159.7,15.803
0.00082,0,0.001002,1.973,0.564,345.25,343.04,308.98,315.81,2016.6,7.8762
0.000125,0,0.00104,0.136,0.83,364.49,334.94,307.08,311.57,17.8,15.52
0.000811,0,0.000117,1.66,1.891,365.48,356.65,302.44,309.4,1426.6,66.509
0.000332,0,0.000854,1.242,1.4,350.89,343.93,309.26,314.87,799.8,40.356
0.000084,0,0.000243,1.69,2.116,361.95,351.27,303.6,311.38,1291.5,82.421
0.000384,0,0.000995,0.714,0.465,358.65,350.42,298.1,309.61,300.28,6.0126
0.000572,0,0.000399,0.328,0.812,355.41,338.84,298.86,305.1,96.485,14.468
0.000824,0,0.001121,1.436,0.728,368.22,362.05,303.6,314.36,1094.6,12.271
0.001077,0,0.000588,0.727,1.528,350.59,339.51,297.46,302.36,365.16,47.306
0.001057,0,0.001094,0.13,1.631,348.68,320.29,294.32,296.48,20.493,57.547
0.000523,0,0.001132,1.943,0.551,365.41,361.37,304.68,317.3,1777.9,7.6129
0.000608,0,0.000071,1.759,0.444,348.09,345.6,304.52,313.4,1566,4.9891
0.000554,0,0.000217,1.44,0.45,347.13,344.31,306.86,315.03,1088.2,5.1189
0.000638,0,0.001419,0.201,1.366,347,327.45,303.02,305.75,41.237,41.7
0.000954,0,0.000277,1.493,1.763,346.14,340.24,302.22,306.77,1264.2,59.809
0.000535,0,0.000652,1.077,0.469,355.02,349.28,290.02,302.03,638.74,6.2542
0.000227,0,0.001436,0.193,1.206,365.48,335.09,302.26,306.76,35.012,32.726
0.000587,0,0.001346,0.592,1.015,358.88,346.14,302.98,309.77,228.04,23.141
0.000618,0,0.001029,0.37,1.282,360.36,341.38,305.82,310.93,111.74,35.041
0.000135,0,0.001414,1.44,0.94,355.38,348.5,292.44,302.06,989.95,20.786
0.000466,0,0.000224,0.338,0.768,363.66,343.78,294.86,302.97,94.708,13.13
0.000285,0,0.000456,1.745,1.368,357.79,351.19,305.62,313.22,1426.5,37.051
0.000248,0,0.000991,1.96,0.933,372.67,365.71,295.48,308.47,1694.1,19.093
0.000159,0,0.000739,0.822,1.568,342.18,331.51,292.74,298,388.56,50.707
0.000386,0,0.000866,1.096,0.568,347.19,343.12,308.96,316.18,651.11,7.8458
0.000304,0,0.000687,1.029,2.198,370.49,351.69,294,302.01,553.42,94.624
0.000232,0,0.001113,0.615,1.616,345.58,331.62,293.76,298.79,240.13,55.808
0.000427,0,0.000882,1.445,1.343,366.04,356.1,293.84,303.41,1033.4,37.607
0.00091,0,0.001054,1.08,1.788,345.71,337.37,297.72,302.37,711.18,66.935
0.00039,0,0.000491,1.367,2.088,344.46,335.89,295.02,300.22,977.28,85.107
0.000572,0,0.000866,0.849,2.036,356.01,341.46,296.18,301.76,429.01,83.955
0.001185,0,0.00066,0.427,1.185,350,335.97,294.22,298.99,158.2,29.571
0.001177,0,0.001274,0.638,0.629,350.43,341.73,291.56,299.75,296.17,10.757
0.000783,0,0.001212,0.649,1.179,357.92,344.18,290.36,297.33,278.67,30.981
0.000072,0,0.000648,1.115,1.349,346.11,338.33,301.24,307.23,638.12,37.191
0.00012,0,0.001146,0.767,1.505,353.76,341.6,306.6,312.35,330.44,47.864
0.001174,0,0.000967,0.613,0.429,370.49,360.74,303.12,315.7,260.96,5.0696
0.000877,0,0.000809,1.43,2.048,354.26,345.47,297.56,303.13,1135.7,84.182
0.000421,0,0.001432,1.202,2.387,360.82,348.37,307.54,313.32,755.62,113.63
0.000812,0,0.000939,1.724,0.642,367.56,362.77,305.18,316.59,1513.8,9.6609
0.000098,0,0.000879,0.691,0.482,347.39,340.13,293.56,303.24,277.71,6.6072
0.001177,0,0.001121,1.01,2.149,359.21,347.75,301.88,306.81,646.22,94.578
0.000444,0,0.001003,0.543,1.269,342.44,330.54,291.32,296.17,206.1,34.988
0.000127,0,0.000854,0.529,0.797,343.33,333,294.3,300.8,184.25,15.071
0.001185,0,0.000193,0.86,1.242,366.99,355.95,305.46,312.33,478.08,30.113
0.00034,0,0.001239,0.1,1.066,348.71,323.17,303.72,305.99,11.35,25.603
0.000942,0,0.00076,1.466,0.509,370.13,365.07,304.94,317.88,1157.1,6.4261
0.000858,0,0.0011,0.953,0.852,354.39,346.26,291.8,300.14,551.58,17.294
0.001183,0,0.000938,1.985,1.818,346.04,340.82,292.22,297.45,2196.3,68.707
0.001171,0,0.001059,0.615,0.566,365.11,353.94,293.22,304.24,266.76,8.583
0.000332,0,0.000352,0.45,0.476,365.44,352.71,303.82,314.81,133.9,5.6627
0.000188,0,0.000464,1.039,2.298,343.53,332.65,297.36,302,584.33,101.6
0.001109,0,0.001374,0.138,0.576,344.03,325.75,298.3,302.46,22.39,9.3816
0.000436,0,0.001233,0.818,1.343,365.58,350.09,290.88,299.45,382.02,39.253
0.001116,0,0.000291,1.612,1.36,367.89,360.2,299.16,307.22,1429.5,36.246
0.000096,0,0.001404,1.487,0.459,343.33,340.66,306.52,314.52,1064.3,5.9577
0.000663,0,0.000394,1.436,1.969,340.96,334.69,299.68,303.93,1130.2,75.079
0.001195,0,0.000096,0.622,0.713,372.77,358.97,292.64,303.44,268.94,11.42
0.0004,0,0.000989,1.417,0.652,342.54,339.11,303.96,310.8,1039.3,10.279
0.000434,0,0.00025,0.298,2.028,366.86,335.65,297.58,301.82,81.141,78.599
0.000553,0,0.001237,1.768,1.536,365.11,356.72,298.9,307.59,1518.2,50.255
0.000309,0,0.000525,0.25,1.568,357.89,335.01,308.72,312.12,57.28,48.828
0.000512,0,0.000677,0.172,0.931,346.2,329.3,306.72,309.67,29.853,18.593
0.000834,0,0.001181,1.236,1.022,353.4,347.15,301.24,308.1,868,23.099
0.000268,0,0.000974,1.202,0.696,355.48,348.7,292.26,302.95,736.9,11.996
0.000515,0,0.000603,1.859,0.415,348.84,346.16,295.04,306.03,1694.9,4.9863
0.00106,0,0.000211,0.949,1.068,358.45,349.47,294.16,301.43,564.69,23.092
0.00117,0,0.001125,0.868,2.183,353.79,343.52,308.76,312.53,500.66,95.501
0.000817,0,0.00105,0.86,1.975,340.99,330.6,290.38,294.66,478.26,82.006
0.001065,0,0.001341,1.928,1.912,367.42,358.88,292.54,300.25,1953.1,78.004
0.000946,0,0.001407,1.909,1.555,346.4,341.01,290.64,296.66,1952.6,53.392
0.000167,0,0.001024,0.685,2.494,349.97,331.17,290.9,295.76,283.23,127.15
0.000964,0,0.000954,0.448,1.92,358.91,338.31,297.1,301.59,159.08,76.051
0.000452,0,0.00125,1.525,1.395,354.19,346.58,295.16,302.76,1169.8,42.217
0.000853,0,0.000596,0.562,2.229,352.61,334.7,292.92,297.16,228.72,98.27
0.001139,0,0.000746,1.058,1.393,345.97,338.95,297.7,302.63,715.36,40.274
0.000612,0,0.001205,1.122,1.305,352.9,344.39,297.48,304.19,703.93,37.017
0.000886,0,0.00048,1.552,2.051,353.46,345.81,300.84,306.13,1316.3,81.254
0.001078,0,0.000821,1.694,1.387,349.93,344.31,292.1,298.37,1606.9,40.29
0.000996,0,0.00053,0.862,2.185,358.15,343.76,293.74,298.96,475.54,93.371
0.000763,0,0.000784,1.951,2.372,371.68,361.87,305.06,312.25,1866.3,105.81
0.000318,0,0.00105,1.69,1.61,356.47,347.97,292.78,300.94,1363.2,54.432
0.000624,0,0.001191,0.75,1.089,340.66,333.14,297.28,302.16,361.85,26.47
0.000654,0,0.000242,1.485,0.749,352.61,348.64,308.96,316.09,1158.9,11.714
0.000464,0,0.00118,1.166,1.969,358.81,347.65,305.12,311.19,724.22,79.796
0.000371,0,0.000414,0.242,1.633,351.35,329.02,301.52,304.64,55.15,52.851
0.000876,0,0.001156,1.496,1.026,347.26,342.95,304.2,309.97,1242.9,23.21
0.000891,0,0.001003,0.79,1.885,366.57,350.86,302.66,308.64,391.79,72.601
0.000343,0,0.001075,0.621,1.738,352.11,335.87,294.76,300.17,244.23,63.667
0.000592,0,0.000884,0.32,0.423,368.02,351.62,300.76,312.15,84.361,5.0471
0.000145,0,0.000884,1.631,1.232,341.65,337.46,307.52,312.61,1274.4,31.923
0.000296,0,0.000175,0.235,1.185,365.08,339.17,305.98,310.71,50.696,27.682
0.000351,0,0.000207,0.685,1.135,346.73,336,290.22,296.3,290.15,26.333
0.000515,0,0.000428,0.524,0.551,342.97,334.37,290.2,297.93,193.87,8.1634
0.00086,0,0.00105,1.506,0.992,366.43,359.3,296.92,306.5,1205.8,21.573
0.00085,0,0.001094,1.086,1.528,348.38,341.24,306.18,310.88,702.93,49.206
0.000826,0,0.001101,1.899,0.591,340.92,338.62,302.8,309.54,1905.5,8.9192
0.000612,0,0.00047,0.168,1.887,363.23,332.15,307,309.58,29.336,69.283
0.000462,0,0.000457,0.339,2.221,368.18,337.28,298.6,302.98,99.053,95.103
0.000881,0,0.001041,0.723,0.62,360.66,352.52,308.3,316.95,336.03,9.1937
0.000523,0,0.000278,1.738,1.009,340.26,337.12,304.56,309.55,1537.9,20.625
0.001085,0,0.000796,1.911,0.484,357.62,354.88,308.9,318.62,1955.7,5.9229
0.000549,0,0.001244,1.694,0.887,352.38,348.01,303.36,310.94,1437.1,17.783
0.001087,0,0.000198,1.082,1.44,341.39,335.06,296.7,301.12,745.17,40.735
0.001024,0,0.000351,1.331,1.112,362.41,354.57,290.5,298.9,1009,25.391
0.000738,0,0.000571,1.453,1.097,360.79,354.51,307.86,315.34,1116.3,24.597
0.000622,0,0.000841,1.517,1.946,345.41,338.82,301.98,306.72,1221.9,76.336
0.000283,0,0.001072,1.333,0.704,357.66,351.34,295.8,306.59,882.57,12.063
0.000668,0,0.000319,0.833,2.298,341.98,333.21,307.4,310.39,436.53,97.415
0.00072,0,0.00109,0.786,1.297,365.21,352.18,304.36,311.54,375.24,35.843
0.000835,0,0.001195,1.656,2.334,346.24,339.09,296.96,301.64,1487.1,112.72
0.000926,0,0.000057,1.029,0.65,354.55,348.87,303.38,311.58,636.92,9.287
0.000265,0,0.000313,1.187,1.891,369.87,353.97,291.08,300.11,705.41,68.585
0.000095,0,0.001423,1.833,0.408,357.19,353.68,295.28,309.47,1497.9,5.1231
0.000379,0,0.000991,1.521,0.501,345.38,342.52,305.82,313.81,1164.3,6.5902
0.000303,0,0.000161,1.061,2.009,366.66,352.42,307.3,314.15,585.61,73.953
0.000084,0,0.001079,0.628,1.631,353,337.75,302.1,307.58,235.4,55.793
0.000301,0,0.001225,0.364,1.23,343.5,328.01,291.74,296.09,115.01,33.854
0.000498,0,0.000103,0.271,1.057,346.17,329.34,295.94,300.02,69.498,22.713
0.000162,0,0.000974,1.039,1.034,364.49,353.93,299.78,309.42,549.25,22.965
0.000802,0,0.000151,1.96,0.417,357.69,354.56,290.74,303.93,1935.1,4.8935
0.000723,0,0.000247,0.816,0.721,372.21,360.32,291.7,303.75,393.44,11.788
0.000224,0,0.000996,0.577,0.746,354.32,343.79,303.84,311.37,205.86,12.833
0.00047,0,0.000865,1.534,1.586,358.88,349.6,291.12,299.28,1176.4,51.994
0.000241,0,0.000093,1.985,0.469,341.16,339.34,308.14,315.04,1837.3,5.4075
0.001118,0,0.000477,1.869,1.095,346.93,342.93,294.5,300.67,1939.6,24.9
0.001094,0,0.000931,0.814,1.024,353.56,345.74,306.14,311.83,439.19,22.552
0.001077,0,0.000505,1.823,1.517,346.14,341.92,305.86,310.43,1844,45.743
0.000413,0,0.001363,1.947,1.269,352.31,347.45,306.66,313.47,1795.8,35.302
0.000611,0,0.000424,1.075,0.938,370.2,360.07,295.9,306.28,627.82,18.36
0.00105,0,0.001024,0.309,1.597,366.37,339.41,295.3,300.12,94.945,54.009
0.000998,0,0.000712,1.584,1.759,370.76,361.03,299,306.79,1348.5,61.772
0.000932,0,0.000799,0.176,0.503,353.5,337.61,309.98,315.16,33.368,6.486
0.001133,0,0.001444,1.82,0.717,352.28,348.19,290.5,299.85,1833.1,13.475
0.000088,0,0.001443,0.324,0.971,367.82,345.65,307.26,314.08,82.438,21.4
0.00021,0,0.000589,1.54,1.257,372.8,362.42,297.18,308.52,1095.7,31.915
0.000513,0,0.000915,1.829,2.426,343.43,336.62,297.48,302.26,1677.1,117.44
0.000333,0,0.001328,0.628,1.971,352.77,336.71,301.3,306.06,247.53,82.306
0.000068,0,0.000781,1.071,0.749,367.98,359.7,309.32,319.94,562.98,12.181
0.001177,0,0.000872,0.693,0.656,348.32,341.94,306.3,312.47,341.99,10.175
0.000587,0,0.001414,0.94,0.887,359.24,350.43,299.3,307.79,504.84,18.279
0.000183,0,0.000057,0.478,0.587,353.6,342.91,302.72,310.8,150.32,7.8975
0.000283,0,0.001132,1.192,1.498,358.65,348.75,304.46,311.66,726.06,47.283
0.000696,0,0.000173,0.607,2.225,355.21,338.25,299.92,304.21,248.76,92.45
0.001186,0,0.001244,1.934,0.66,355.41,352.07,303.2,311.97,2049.6,10.684
0.001129,0,0.000648,0.75,0.461,367.32,359.54,306.26,317.64,369.72,5.4354
0.00108,0,0.000103,1.688,1.418,371.88,363.57,297.34,306.01,1530.4,38.515
0.001084,0,0.001068,0.564,1.807,351.15,338.22,305.18,308.93,238,67.806
0.000778,0,0.000077,0.478,2.313,349.14,332.25,299.98,303.29,177.12,98.898
0.001125,0,0.001331,0.453,1.074,366.57,347.89,292,299.23,159.65,26.363
0.000305,0,0.000155,0.244,0.482,359.93,341.53,297.7,306.34,54.004,6.0265
0.001,0,0.00094,0.974,0.805,371.42,361.36,295.06,305.87,567.54,14.948
0.000328,0,0.000922,0.814,1.051,357.29,347.11,304.06,311.27,375.96,23.601
0.000281,0,0.000359,0.208,1.904,344.52,321.71,295.72,298.1,41.746,71.413
0.000709,0,0.000455,1.396,2.065,344.06,336.18,292.52,297.48,1078.9,83.482
0.000083,0,0.000117,0.248,2.399,369.14,330.24,294.48,298.22,55.274,107.6
0.000263,0,0.001127,1.257,0.631,357.66,351.69,300.14,310.89,791.81,9.8603
0.00068,0,0.000753,1.882,2.496,364.06,353.9,295.52,302.48,1747.9,121.03
0.000428,0,0.000763,0.685,1.956,361.91,342.73,294.96,301.14,285.25,76.956
0.001021,0,0.000957,1.316,0.828,347.39,342.5,295.88,303,1019.4,15.973
0.000895,0,0.001269,1.74,1.08,344.13,340.06,296.2,302.18,1644.3,26.197
0.001059,0,0.000688,1.491,2.118,341.98,336.55,304.16,307.69,1300.7,88.115
0.00043,0,0.000515,0.649,2.397,341.75,327.4,293.26,296.96,277.84,112.13
0.001068,0,0.001292,0.301,1.75,366.3,341.88,308,311.87,90.426,64.959
0.000603,0,0.00025,1.584,2.135,355.87,346.85,297.92,304.05,1286.5,85.8
0.000484,0,0.00111,0.461,1.358,345.68,332.06,298.64,303.03,160.61,39.887
0.00053,0,0.001033,1.05,1.822,370.76,354.31,290.44,298.99,596.79,68.934
0.000931,0,0.000754,0.926,1.16,340.56,333.99,293.66,298.58,552.07,28.715
0.000757,0,0.000942,0.985,2.359,364.02,347.77,292.62,298.79,566.29,112.31
0.000596,0,0.001022,1.122,1.88,362.08,350.36,304.16,310.54,689.26,72.051
0.000544,0,0.000354,0.191,0.625,358.68,338.91,307.7,313.32,35.987,8.8996
0.001062,0,0.000569,1.297,2.431,342.21,335.37,301.44,304.86,1018.8,112.98
0.000622,0,0.00067,0.159,2.49,349.8,322.02,299.76,301.44,27.028,121
0.000239,0,0.000672,1.21,0.62,353.5,347.41,291.38,302.25,744.24,9.6869
0.000787,0,0.000322,0.322,1.698,368.22,341.46,302.2,306.89,94.875,55.955
0.000417,0,0.001085,1.508,2.38,364.12,351.16,295.14,302.59,1121.8,114.47
0.000361,0,0.001381,1.037,1.429,362.18,350.36,301.32,309.15,572.9,44.461
0.000212,0,0.001094,0.883,1.608,355.28,341.41,292.8,299.83,429.08,54.77
0.000448,0,0.001307,0.995,1.517,366.47,351.92,292.18,300.85,538.15,49.84
0.000547,0,0.000726,0.885,1.198,364.26,351.5,292.4,300.94,447.63,29.987
0.000108,0,0.001173,1.272,1.742,360.3,349.09,304.54,312.03,786.06,63.065
0.000324,0,0.000163,0.123,0.495,360.99,330.98,290.18,297.17,15.442,6.8283
0.001192,0,0.000553,1.724,2.351,361.29,353.89,308.42,313.34,1658.2,101.6
0.000771,0,0.000498,0.949,1.225,353.53,344.27,294.3,300.9,540.56,30.666
0.000298,0,0.001442,0.526,2.395,371.45,341.6,294.56,300.6,176.81,121.32
0.001144,0,0.001419,1.658,2.414,343.43,338.29,307.24,310.51,1590.8,118.02
0.000597,0,0.00056,0.788,2.235,348.22,336.56,304.66,308.49,385.65,95.648
0.001069,0,0.000641,1.422,1.748,347.33,340.82,298.66,303.53,1183.9,61.326
0.000105,0,0.000704,0.997,1.295,345.91,337.43,298.5,304.55,528.77,34.694
0.000087,0,0.00013,1.734,1.217,342.74,338.46,304.86,310.47,1401.6,28.925
0.000588,0,0.001017,0.837,2.443,366.53,348.88,305.32,310.86,409.95,115.06
0.000665,0,0.001272,0.896,1.433,344.09,336.14,302.46,307.06,490.87,44.62
0.000811,0,0.000905,0.66,2.248,348.78,333.42,292.16,296.39,299,103.19
0.000053,0,0.001433,0.849,2.067,341.85,331.98,306.48,310.31,402.27,90.157
0.001176,0,0.000569,1.972,1.372,365.64,359.18,295.08,303.23,2082,38.061
0.000906,0,0.001078,0.98,2.221,353.23,342.14,302.08,306.59,589.57,100.19
0.00066,0,0.001436,1.668,1.026,366.27,359.74,304.46,313.87,1390.9,23.602
0.000394,0,0.000644,1.896,0.677,360.1,355.47,295.98,307.59,1677.8,10.774
0.00013,0,0.00047,0.63,0.938,368.12,351.89,293.28,303.2,227.56,18.746
0.001087,0,0.000851,1.12,0.759,348.25,343.48,304.48,310.85,774.73,13.048
0.000521,0,0.000438,1.04,1.442,353.83,344.01,297.62,304.12,604.79,41.436
0.000267,0,0.000606,0.404,1.836,370.2,341.79,300.24,306.03,116.58,66.705
0.000381,0,0.001307,0.566,2.12,344.79,331.24,304.08,307.49,216.2,94.084
0.000754,0,0.000746,1.354,1.925,370.36,357.34,290.82,299.04,975.91,74.381
0.000128,0,0.000492,1.538,1.582,359.8,350.17,297.38,305.91,1104.7,49.39
0.000421,0,0.00034,0.583,1.169,368.91,351.04,298.68,306.79,210.71,27.319
0.000858,0,0.001194,1.683,1.521,359.07,351.49,293.42,301,1493.4,49.617
0.000551,0,0.000687,1.145,0.612,358.88,352.08,290.66,302.22,708.5,9.5006
0.00109,0,0.000996,1.954,2.233,351.02,345.4,304.78,309.29,2073.3,99.316
0.000479,0,0.000264,1.086,0.973,341.06,335.76,298.76,304.24,665.1,19.504
0.000958,0,0.001337,1.058,2.216,347.13,336.73,292.28,296.89,692.24,104.72
0.000209,0,0.000663,0.125,1.956,350.86,321.12,301.5,303.3,16.245,76.658
0.000493,0,0.001033,1.443,0.627,358.61,353.14,295.32,306.71,1054.9,9.9202
0.000211,0,0.000177,1.341,1.608,363.86,352.25,295.26,304.04,873.84,49.444
0.000127,0,0.000306,0.947,0.572,346.04,341.25,306.36,313.72,481.6,7.6183
0.000796,0,0.000093,1.555,2.3,366.99,355.33,292.98,300.07,1266.2,97.707
0.001139,0,0.00033,0.945,2.479,361.32,346.71,293.56,298.65,570.15,116.39
0.000162,0,0.000456,1.033,0.952,350.76,343.64,301.64,308.73,559.78,18.795
0.000467,0,0.001106,1.861,1.778,350.3,343.05,291.6,298.5,1687.1,66.569
0.000779,0,0.000968,0.995,1.883,342.64,333.39,292.8,297.39,606.91,73.854
0.000263,0,0.000134,1.65,0.402,341.45,339.54,308.24,315.46,1326.7,4.2458
0.000754,0,0.000413,1.941,0.944,344.36,341.61,309.58,314.63,1938.6,18.306
0.000332,0,0.001037,1.799,1.175,341.95,338.22,306.34,311.55,1570.5,29.656
0.000824,0,0.000264,1.088,1.15,350.69,342.99,290.66,297.31,698.03,26.939
0.00068,0,0.001436,1.111,1.036,340.76,335.78,302.24,307.15,719.92,24.477
0.00017,0,0.000361,1.168,1.322,362.08,352.49,308.82,316.5,679.5,34.258
0.001103,0,0.000621,1.259,0.656,352.38,347.54,298.62,307.06,946.2,10.232
0.000395,0,0.000912,0.714,1.586,342.77,332.53,300.56,304.9,318.17,52.36
0,6.66E-04,3.90E-04,0.643,0.419,365.11,355.16,291.86,305.69,229.32,5.1923
0,0.001249,6.88E-04,0.564,2.219,355.15,336.87,291.2,295.54,194.09,106.24
0,2.89E-04,7.36E-04,0.784,0.471,351.78,345,296.92,307.31,334,6.1981
0,4.52E-04,0.001117,0.845,0.814,354.95,346.59,302.28,310.21,378.22,15.557
0,0.001,0.001233,1.612,1.341,352.84,346.77,299.34,305.93,1184.7,41.481
0,8.19E-04,8.86E-04,1.288,0.986,369.3,360.13,291.66,302.3,769.72,22.472
0,0.001164,4.56E-04,1.569,1.763,345.54,339.46,296.34,301.3,1149.3,65.772
0,6.40E-05,8.69E-04,1.01,1.582,340.69,333.15,304.46,308.96,537.68,51.721
0,5.46E-04,3.82E-04,1.365,2.12,340.73,332.59,290.38,295.32,913.35,90.265
0,7.82E-04,8.54E-04,1.88,0.642,355.97,352.64,309.8,318.55,1542.6,9.9547
0,5.50E-05,0.001113,0.592,1.389,351.06,335.68,293.5,299.65,211.83,41.733
0,4.28E-04,0.001366,1.276,1.723,344.19,337.52,306.48,311.07,800.84,65.196
0,8.18E-04,0.001363,1.466,2.156,370.62,358.88,304.66,311.85,969.49,100.35
0,2.86E-04,8.93E-04,0.432,1.248,345.74,330.57,290.78,295.78,137.38,34.17
0,3.15E-04,0.001304,1.031,0.803,342.15,335.86,291.66,299.18,553.42,16.425
0,5.54E-04,4.84E-04,0.919,1.418,360.46,347.61,293.44,301.03,434.92,41.685
0,9.10E-05,0.00132,0.383,1.689,370.2,343.77,309.68,315.22,102.14,60.714
0,0.001131,4.28E-04,1.768,1.164,370.59,364.06,307.46,316.22,1347.1,28.947
0,4.66E-04,4.50E-04,1.546,0.877,362.37,356.44,304.76,314.09,1076.6,16.362
0,7.75E-04,0.001094,1.858,1.332,359.31,352.85,298.56,306.63,1505.5,39.638
0,0.001015,9.15E-04,0.921,0.763,343.99,339.14,308.04,313.38,450.59,13.938
0,4.45E-04,0.001362,1.738,2.2,367.56,355.21,290.36,299.19,1322.9,104.68
0,6.00E-05,5.80E-05,1.914,0.757,345.78,342.48,303.18,310.72,1629.3,12.067
0,8.60E-04,7.54E-04,1.132,2.366,370.33,355.22,300.86,307.39,615.18,113.65
0,5.44E-04,1.84E-04,0.577,1.616,343.5,330.66,294.64,298.99,208.78,52.517
0,9.61E-04,2.17E-04,1.894,0.852,358.98,354.49,300.86,309.69,1555.5,15.885
0,1.64E-04,3.76E-04,1.704,0.608,349.24,345.63,301.88,311.04,1314.2,8.6866
0,9.90E-04,5.76E-04,1.521,1.723,369.17,359.5,302.56,310.14,1035.9,61.855
0,5.23E-04,7.79E-04,0.528,0.721,364.35,350.47,301.3,310.58,165.43,12.319
