D_foul1 (m),D_foul2 (m),D_foul3 (m),mfr1 (kg/s),mfr2 (kg/s),Inner inlet temperature (K),Inner outlet temperature (K),Outer inlet temperature (K),Outer outlet temperature (K),Inner Pressure Drop (Pa),Outer Pressure Drop (Pa)
0,0.001178,0.001349,1.004,1.761,351.25,341.13,294.62,299.97,518.33,72.2
0,9.15E-04,6.14E-04,0.489,0.942,353.46,339.25,290.1,297.01,152.99,21.092
0,9.92E-04,0.001016,1.96,0.459,356.27,353.61,308.82,319.04,1659.7,5.9179
0,4.93E-04,0.001208,0.347,0.921,358.38,342.52,308.78,314.34,92.112,19.527
0,4.52E-04,0.00104,1.728,2.051,348.15,341.18,302.16,307.6,1357.5,88.079
0,0.001159,3.83E-04,0.149,1.689,343.27,325.88,309.98,311.43,20.738,59.497
0,9.94E-04,4.07E-04,1.365,1.878,370.29,358.64,297.62,305.23,854.21,72.139
0,8.12E-04,6.80E-04,1.799,1.847,352.34,346.7,309.8,314.83,1441.5,70.297
0,6.46E-04,4.56E-04,0.393,1.442,367.36,345.41,307.04,312.57,104.91,42.768
0,8.85E-04,5.22E-04,0.203,1.931,369.14,331.76,292.78,296.43,37.294,78.46
0,7.90E-05,0.001099,0.636,0.474,359.5,349.85,297.9,309.8,228.57,6.2856
0,0.001068,3.57E-04,0.127,1.981,368.51,326.22,296.56,299.09,15.8,81.777
0,5.90E-04,3.76E-04,1.255,0.484,340.1,337.15,302.88,310,781.1,6.2735
0,0.001008,7.70E-05,1.783,1.019,368.08,362.21,305.52,314.66,1373.3,21.525
0,4.74E-04,9.30E-05,1.69,0.539,350.13,346.85,302.04,311.42,1291.8,7.0766
0,6.07E-04,9.81E-04,1.84,0.925,370.95,364.07,292.78,304.91,1446.5,19.814
0,0.001143,0.001108,1.886,1.916,359.87,353.51,309.3,314.88,1544.3,80.114
0,4.20E-04,0.00109,0.892,1.383,352.64,343.34,308.68,314.21,419.14,41.482
0,5.73E-04,1.90E-04,1.882,1.906,352.38,345.07,294.66,301.26,1565.8,71.39
0,0.001114,3.73E-04,0.444,0.713,341.19,331.43,292.94,298.75,141.81,13.059
0,5.37E-04,0.001093,0.123,0.805,351.12,327.35,303.92,307.35,14.625,15.619
0,0.001176,0.00144,1.314,0.671,356.57,351.86,308.98,317.19,815.16,11.745
0,0.001128,4.94E-04,1.462,0.986,350.16,344.97,295.54,302.55,1000.9,22.008
0,9.57E-04,2.47E-04,0.756,0.553,359.27,350.49,292.2,303.21,308.05,8.1715
0,3.32E-04,6.10E-04,0.833,0.786,345.31,337.36,290.1,297.96,379.36,14.929
0,3.64E-04,0.001358,1.346,0.704,343.63,339.2,298.16,305.93,877.77,12.748
0,0.001106,5.27E-04,0.807,0.568,342.77,336.74,290.12,298.15,360.56,9.2521
0,1.29E-04,9.59E-04,1.939,2.046,351.75,344.31,303.78,310.29,1654.1,84.503
0,5.52E-04,0.001015,1.979,2.496,343.83,337.64,301.52,306.08,1744.9,127.03
0,8.67E-04,4.50E-04,1.785,0.791,361.81,356.99,302.1,311.78,1391.4,14.102
0,3.34E-04,7.19E-04,1.519,2.019,344.19,337.2,302.56,307.45,1090.6,82.293
0,8.38E-04,7.50E-05,1.724,2.37,346.4,339.9,302.1,306.44,1356.8,107.19
0,2.64E-04,7.08E-04,1.177,0.742,365.28,356.75,293.18,305.37,661,13.012
0,8.04E-04,3.66E-04,1.027,1.58,363.56,352.18,304.46,311.15,523.48,50.825
0,7.42E-04,0.001258,1.346,2.319,357.95,346.71,297.32,303.31,856.05,116.41
0,8.44E-04,6.80E-04,1.571,1.076,357.52,351.73,302.94,310.58,1119.3,25.318
0,6.73E-04,0.001442,0.531,1.507,369.24,346.48,291.16,298.5,168.05,52.296
0,0.001004,0.001374,0.29,0.669,359.31,341.98,302.16,309.11,69.817,12.021
0,0.001248,5.01E-04,1.099,0.602,359.11,352.83,297.06,307.42,591.94,9.4831
0,5.37E-04,4.91E-04,0.634,2.082,362.11,342.64,299.5,304.96,230.41,86.552
0,5.98E-04,3.97E-04,0.457,0.566,367.62,353.97,307.08,317.1,128.38,7.6903
0,1.40E-04,5.61E-04,1.137,0.765,357.13,350.47,304.36,313.36,631.92,12.786
0,2.71E-04,0.001044,1.749,2.41,368.48,355.72,300.12,308.5,1336,115.49
0,5.26E-04,0.001078,0.721,1.013,363.17,350.56,300.62,308.81,282.52,23.132
0,4.59E-04,0.001318,1.386,1.511,341.75,336.06,303.62,308.45,931.22,50.835
0,7.09E-04,5.64E-04,1.06,0.492,370.86,363.64,302.78,316.66,541.6,6.2859
0,7.74E-04,3.45E-04,1.96,1.316,370.49,363.07,298.5,308.32,1622.2,35.669
0,5.79E-04,0.001078,1.871,2.126,365.34,355.62,299.64,307.39,1511.5,94.771
0,4.38E-04,9.96E-04,0.849,1.33,359.54,347.22,300.94,308.16,379.17,38.354
0,5.25E-04,3.34E-04,0.286,2.46,368.74,334.88,298.72,302.37,69.725,117.46
0,5.68E-04,7.64E-04,1.54,1.589,348.94,343,307.42,312.71,1102.2,52.794
0,0.001186,0.001202,0.385,0.919,343.89,332.54,299.86,304.37,116,20.928
0,5.08E-04,6.90E-04,1.586,1.603,365.94,357.19,308.22,315.98,1122.3,52.547
0,1.57E-04,4.71E-04,0.269,2.044,343.07,322.63,297.32,299.89,63.297,83.005
0,8.64E-04,8.31E-04,0.556,0.738,363.56,351.04,303.46,312.05,180.43,13.039
0,3.78E-04,0.001198,0.408,2.109,348.42,327.92,293.86,297.62,130.16,96.272
0,6.80E-05,8.91E-04,0.761,0.57,356.2,347.8,300.18,310.5,314.06,8.2138
0,0.001231,5.92E-04,1.99,0.864,357.79,353.5,296.94,305.8,1703.2,17.539
0,9.40E-05,1.24E-04,1.81,2.263,370,357.78,305,313.81,1415.2,91.073
0,7.70E-04,1.35E-04,0.708,0.986,371.15,358.34,309.7,317.98,268.04,20.025
0,0.001035,7.80E-05,1.565,2.116,349.17,342.48,302.6,307.16,1134.9,87.943
0,3.14E-04,3.80E-04,1.736,0.467,356.2,352.52,297.34,309.73,1337.8,5.7996
0,0.001021,0.001094,0.48,0.944,367.23,349.63,294.64,302.84,140.99,21.538
0,2.80E-04,0.001342,1.742,0.578,342.28,339.33,300.04,308.17,1388.6,9.0494
0,6.20E-04,8.97E-04,1.578,1.192,345.12,340.94,309.24,314.3,1158.7,31.1
0,0.001042,4.50E-04,1.787,0.524,366.86,362.41,297.7,311.22,1380,7.2632
0,9.86E-04,6.88E-04,0.328,2.107,368.48,342.12,307.6,311.39,84.49,91.618
0,0.00109,7.40E-05,1.151,0.545,340.99,337.15,295.24,302.82,670.2,7.9838
0,0.001065,0.001075,0.313,1.236,369.4,343.04,292.22,298.36,78.387,35.524
0,0.001036,0.001152,1.198,0.593,345.81,341.16,293.16,301.86,710.75,10.176
0,0.001026,9.73E-04,1.565,0.646,369.17,363.04,294.4,307.58,1085.6,10.999
0,5.80E-04,1.59E-04,1.198,1.418,372.44,359.94,297.24,306.73,674.91,39.989
0,5.78E-04,2.64E-04,1.318,0.45,348.98,345.26,298.84,308.83,833.29,5.5494
0,0.001068,1.84E-04,0.888,1.654,366.8,352.19,293.46,300.58,403.99,56.057
0,6.88E-04,2.29E-04,1.056,0.828,347.69,342.57,307.1,313.11,566.82,14.723
0,4.11E-04,8.10E-05,0.389,0.53,345.21,336.07,303.54,309.89,114.4,6.9732
0,1.29E-04,3.72E-04,1.088,2.086,366.27,348.95,292.92,301.15,580.82,83.745
0,0.001149,9.81E-04,0.93,2.324,357.69,345.19,302.58,307.18,447.12,115.31
0,6.51E-04,1.93E-04,0.375,1.752,344.92,331.03,306.96,309.77,112.49,60.837
0,2.84E-04,1.09E-04,1.559,0.982,370.13,361.92,295.6,307.21,1078.7,19.557
0,0.001101,9.04E-04,0.358,2.074,364.52,338.64,298.1,302.26,98.075,93.618
0,6.81E-04,0.001157,0.121,2.154,341.75,316.89,298.58,299.92,15.249,101.53
0,5.36E-04,3.85E-04,0.83,1.532,365.01,349.44,294.74,302.43,361.12,47.71
0,8.80E-04,9.04E-04,1.198,0.646,347.79,343.61,307.22,314.25,706.48,10.404
0,9.46E-04,0.001254,1.042,2.126,368.74,354.63,304.38,310.66,532.55,98.186
0,0.001209,0.001113,0.812,0.822,346.07,340.29,307.48,312.77,360.4,16.464
0,9.24E-04,0.001159,0.286,2.286,364.26,337.81,307.58,310.65,69.054,111.09
0,0.001207,4.15E-04,1.219,1.255,355.44,348.99,309.14,314.8,717.45,33.737
0,6.09E-04,5.46E-04,1.565,1.633,341.09,335.96,302.9,307.46,1155.5,55.021
0,4.03E-04,4.27E-04,1.137,1.689,372.97,358.35,301.08,309.94,615.99,56.516
0,0.00117,0.001096,1.943,0.457,345.05,342.71,299.14,308.17,1674.3,6.4589
0,7.35E-04,0.001071,1.869,0.608,350.69,347.7,307.68,315.96,1543.4,9.388
0,6.90E-04,6.66E-04,0.134,1.269,372.47,333.53,302.26,306.06,17.043,34.826
0,9.36E-04,5.32E-04,1.772,1.166,360.99,355.09,302.52,310.51,1377.5,29.191
0,8.70E-05,0.001089,1.168,2.284,359.34,344.32,297.62,304.69,667.49,106.16
0,1.57E-04,0.001358,0.944,2.074,345.18,335.59,308.44,312.55,473.27,90.172
0,1.41E-04,4.62E-04,0.347,1.633,370.82,342.3,304.84,310.44,90.824,52.74
0,5.72E-04,3.24E-04,0.465,2.246,368.12,342.33,301.84,306.77,137.54,97.957
0,0.001156,6.86E-04,0.605,2.322,354.92,340.55,307.66,311.13,215.54,110.03
0,0.001028,0.001135,1.924,2.225,364.85,356.01,297.26,304.13,1588.8,107.78
0,7.95E-04,0.001393,0.826,0.818,348.28,340.13,293.06,300.69,370.54,17.456
0,9.50E-04,1.94E-04,0.425,1.418,369.07,348.07,305.76,311.54,116.4,41.104
0,6.52E-04,2.73E-04,0.794,2.437,350.07,336.83,301.66,305.69,347.82,114.06
0,0.001225,0.001201,1.981,2.149,356.04,350.28,309.54,314.34,1698.7,100.15
0,4.74E-04,8.23E-04,1.386,1.127,357.06,350.62,308.78,316,897.38,27.339
0,9.84E-04,8.17E-04,0.1,1.874,346.14,322.35,307.7,308.91,10.748,75.188
0,7.86E-04,0.001041,0.888,1.148,371.12,357.87,298.8,308.01,398.97,29.613
0,5.19E-04,5.75E-04,1.876,0.763,345.21,341.77,299.4,307,1574.4,13.519
0,0.001066,3.45E-04,1.088,2.275,364.72,351.2,297.72,303.61,579.79,104.22
0,2.44E-04,6.51E-04,1.504,1.259,352.05,345.28,299.5,306.94,1050.3,32.983
0,1.03E-04,8.26E-04,1.736,1.929,356.6,348.31,308,314.82,1344.6,73.735
0,3.54E-04,0.00139,1.88,1.261,361.91,355.59,308.48,316.93,1529,35.478
0,5.54E-04,2.92E-04,1.253,0.807,372.21,363.25,293.72,306.15,728.39,14.55
0,2.36E-04,2.17E-04,1.975,1.085,365.28,358.52,293.52,304.5,1659.8,23.807
0,0.001184,6.65E-04,0.885,1.251,348.15,340.07,298.64,303.94,417.91,34.836
0,7.90E-04,9.92E-04,0.621,1.185,340.53,331.97,299.96,304.21,234.64,31.833
0,6.06E-04,0.001033,1.162,2.277,350.59,339.1,293.18,298.64,672.96,110.22
0,0.001221,9.18E-04,1.022,1.013,351.72,343.97,290.8,297.99,531.89,24.85
0,4.65E-04,6.41E-04,1.01,2.416,356.53,341.48,293.64,299.47,520.67,117.15
0,9.73E-04,8.42E-04,0.818,2.271,354.06,340.87,301.12,305.51,361.62,108.51
0,0.00103,0.001304,1.962,0.623,346.17,343.16,296.84,305.43,1700.7,10.872
0,1.06E-04,0.001131,0.205,1.19,369.04,334.84,292.84,298.31,37.619,31.481
0,3.84E-04,9.38E-04,1.474,1.2,345.18,339.53,297.4,303.78,1029,31.439
0,0.001095,3.10E-04,1.365,1.269,350.66,344.89,303.88,309.55,885.88,34.069
0,0.00102,7.98E-04,1.103,2.282,341.32,332.38,292.7,296.74,627.84,111.64
0,4.10E-04,1.12E-04,1.534,2.21,346.83,340.19,309.76,314.03,1101.6,89.704
0,6.08E-04,2.11E-04,0.697,0.585,350.53,342.18,291.82,301.03,274.53,8.8665
0,3.40E-04,9.88E-04,0.964,1.586,363.63,349.7,300.14,307.81,469.94,53.205
0,0.001248,0.001073,1.265,1.889,353.1,344.91,301.64,306.65,772.58,79.685
0,3.03E-04,7.36E-04,0.263,0.9,351.85,334.44,302.8,307.56,59.139,17.945
0,4.94E-04,9.54E-04,1.24,2.183,363.13,350.9,306.44,312.76,732.21,96.191
0,4.23E-04,0.00105,1.671,1.91,352.74,345.69,308.38,313.99,1265.1,75.895
0,7.59E-04,5.51E-04,1.662,2.303,356.4,347.57,299.98,305.78,1245.7,106.23
0,9.22E-04,0.001227,0.788,0.432,342.51,337.53,295.78,304.28,345.45,6.0908
0,6.80E-04,3.68E-04,0.172,1.515,341.32,319.64,291.9,294.27,27.743,48.418
0,9.80E-04,1.90E-04,0.647,1.118,353.56,342.69,300.46,306.25,240.64,26.352
0,0.001132,5.13E-04,1.939,0.772,360.03,355.4,293.34,303.73,1619.1,14.518
0,0.001016,9.82E-04,1.871,1.164,342.08,338.11,293.2,299.06,1580.3,31.339
0,8.76E-04,0.00143,0.558,1.234,344.98,333.06,290.92,296.02,195.68,36.635
0,8.05E-04,7.60E-04,1.89,2.477,355.05,347.02,299.48,305.07,1569.8,124.42
0,0.00124,4.15E-04,1.215,1.269,343.8,337.63,290.88,296.33,734.73,35.423
0,0.001064,2.04E-04,1.559,0.486,362.41,357.98,297.86,310.47,1090.7,6.3312
0,9.62E-04,0.001296,0.666,1.977,345.61,335.39,308,311.22,259.59,86.763
0,8.00E-04,1.05E-04,0.182,1.204,359.04,330.87,293.64,297.62,30.268,30.408
0,0.001207,5.83E-04,0.303,2.426,361.48,332.5,291.44,294.82,77.767,124.75
0,8.60E-04,7.64E-04,0.647,2.166,357.39,341.86,305.34,309.64,240.1,96.77
0,2.46E-04,2.36E-04,1.673,0.704,349.17,345.66,308.1,315.59,1271.9,10.713
0,8.01E-04,0.001047,1.31,1.496,369.77,359.41,305.52,313.62,793.57,48.856
0,5.94E-04,2.87E-04,1.59,0.524,345.87,342.33,291.82,301.62,1171.1,7.462
0,2.74E-04,4.20E-04,0.651,0.793,349.08,341.48,309.82,315.59,244.97,13.452
0,5.13E-04,5.74E-04,0.558,1.92,356.9,339.69,304.26,308.91,188.36,74.407
0,9.60E-05,3.54E-04,0.336,2.317,372.08,338.86,305.2,309.65,89.068,99.896
0,8.72E-04,2.99E-04,1.601,1.284,370.06,361.21,291.76,301.58,1132.1,34.33
0,4.74E-04,2.92E-04,0.419,0.772,345.84,333.53,293.56,299.9,128.6,14.014
0,6.10E-05,7.44E-04,1.063,0.763,364.75,355.34,294.54,306.39,553.21,13.422
0,8.85E-04,5.93E-04,1.413,0.448,350.76,346.83,290.74,302.11,939.03,6.1309
0,7.88E-04,6.00E-05,0.474,1.557,348.15,334.54,303.04,306.96,150.24,48.495
0,0.001083,9.39E-04,1.856,1.215,372.01,364.71,298.66,308.5,1466.9,33.183
0,4.09E-04,0.001383,0.465,2.475,364.06,338.97,304.24,308.63,139.95,127.12
0,5.54E-04,0.001363,1.882,1.568,356.01,349.04,298.46,305.98,1552.4,54.978
0,9.38E-04,1.45E-04,0.873,2.015,358.98,345.31,298.74,304.15,399.67,80.56
0,0.001232,5.51E-04,1.282,1.988,358.68,349.57,303.18,308.51,781.49,82.696
0,7.88E-04,9.90E-05,0.982,0.843,360.16,351.09,290.9,300.52,486.11,16.103
0,8.01E-04,0.00137,1.098,0.492,359.7,353.69,297.5,309.65,589.89,7.1791
0,7.51E-04,1.41E-04,0.144,0.908,365.77,332.43,295.18,300.1,19.497,18.417
0,3.28E-04,7.42E-04,0.163,2.429,352.51,320.46,294.56,296.61,25.327,120.42
0,7.47E-04,1.70E-04,0.911,1.761,369.3,355.04,307.28,313.93,419.74,60.675
0,4.60E-04,0.001127,0.277,1.717,360.99,333.91,299.58,303.64,65.712,64.177
0,6.40E-04,0.001146,0.869,1.542,359.87,347.78,305.56,311.78,394.43,52.077
0,1.53E-04,2.98E-04,1.164,1.099,372.77,360.55,293.58,305.19,640.65,24.408
0,7.30E-05,3.16E-04,1.96,0.908,356.17,351.3,298.72,308.23,1664.4,17.09
0,0.001089,0.001334,0.869,1.32,359.9,349.01,301.98,308.53,393.62,40.808
0,8.86E-04,2.01E-04,0.358,2.403,358.25,336.51,306.62,309.65,100.36,110.21
0,5.90E-04,4.84E-04,1.426,0.732,342.71,338.81,299.92,306.87,973.68,12.576
0,6.92E-04,9.26E-04,1.221,1.62,343.17,336.44,301.44,306.15,743.18,56.732
0,4.26E-04,0.001183,0.349,0.828,370.39,348.53,300.5,308.98,87.093,16.216
0,0.001165,0.001276,1.246,1.223,368.64,360.12,309.46,317.22,726.12,34.817
0,6.67E-04,3.89E-04,1.147,2.107,346.37,337.52,300.9,305.38,662.4,88.439
0,0.00121,9.11E-04,0.575,1.605,349.54,336.05,295.68,300.21,201.98,58.022
0,5.06E-04,2.99E-04,0.78,1.475,368.48,351.61,295.68,303.79,321.7,43.807
0,2.19E-04,0.001248,1.438,2.3,372.24,356.92,302.4,311.07,937.42,107
0,4.90E-04,3.41E-04,1.873,2.017,346.37,340.69,305.68,310.53,1570.8,79.239
0,7.09E-04,4.94E-04,1.947,1.213,362.57,357.09,309.96,317.74,1624.2,30.709
0,8.55E-04,7.88E-04,1.413,1.992,365.38,354.36,298.84,305.88,917.23,83.166
0,9.22E-04,4.27E-04,1.364,1.519,370,360.28,306.42,314.18,851.7,47.506
0,9.57E-04,6.46E-04,0.697,1.303,364.72,351.17,305.78,312.36,265.7,36.594
0,5.05E-04,6.65E-04,1.394,1.666,369.17,357.03,294.76,303.85,889.34,57.237
0,7.21E-04,4.64E-04,1.671,1.477,361.52,354.72,309.38,316.3,1240.4,44.622
0,2.35E-04,0.001282,0.564,1.03,340.83,330.86,295.42,300.61,201.6,24.638
0,1.57E-04,7.71E-04,0.495,0.879,344.09,334.14,302.08,307.38,161.53,17.118
0,5.66E-04,1.41E-04,0.294,2.389,356.2,330.68,300.26,303.21,73.759,109.25
0,3.26E-04,2.15E-04,1.975,0.858,347,342.96,292.24,300.73,1720,16.284
0,4.20E-04,6.25E-04,0.385,0.881,349.5,335.81,299.58,305.23,112.52,17.394
0,1.66E-04,0.001166,1.751,2.401,352.34,343,301.3,307.59,1381,116.4
0,8.50E-04,5.97E-04,1.13,1.584,353.56,344.71,301.74,307.49,632.83,52.806
0,4.17E-04,6.74E-04,0.421,2.412,345.41,329.4,305.72,308.38,134.56,113.79
0,0.001132,0.001339,1.62,0.511,344.69,341.93,302.78,310.74,1212.8,7.7423
0,0.001077,6.44E-04,0.698,1.04,367.13,353.11,292.48,300.99,264.83,24.606
0,9.66E-04,0.001135,1.303,0.812,349.44,343.65,290.56,299.04,818.35,17.147
0,4.36E-04,3.99E-04,1.715,1.572,355.64,347.68,291.56,299.5,1318,50.028
0,5.80E-04,7.63E-04,1.618,1.532,349.57,343.88,307.34,312.83,1201.1,49.258
0,7.95E-04,9.61E-04,1.417,1.032,368.78,361.18,306.88,316.19,911.49,23.801
0,1.21E-04,6.87E-04,1.276,1.941,365.84,352.52,304.64,312.57,766.65,73.829
0,7.26E-04,7.96E-04,1.242,1.584,340.86,334.05,294.78,299.74,771.04,54.219
0,9.26E-04,0.001058,1.808,2.059,347.29,341.54,303.5,308.15,1471.8,91.565
0,0.001143,6.42E-04,1.166,0.497,364.65,359.18,306.64,318.07,648.31,6.562
0,4.71E-04,2.99E-04,0.712,0.545,359.9,351.53,305.1,315.09,276.86,7.1809
0,0.001194,0.001135,1.31,1.7,344.55,339.18,308.8,312.58,836.08,64.973
0,5.96E-04,0.001426,1.896,2.006,343.17,338.17,306.34,310.72,1616.2,88.272
0,2.41E-04,1.24E-04,1.27,2.181,356.1,344.32,300.06,306.37,776.41,88.947
0,0.001238,0.001145,1.586,0.532,341.09,338.22,296.06,303.99,1178.7,8.5582
0,4.56E-04,0.001024,1.932,1.962,367.42,356.95,290.94,300.21,1595.5,81.196
0,2.11E-04,6.86E-04,0.176,1.33,365.94,331.49,295.32,299.57,28.531,37.355
0,0.001092,1.20E-04,0.763,2.34,349.77,339.11,308.84,312.08,323.18,104.41
0,3.21E-04,3.12E-04,1.903,2.456,347.82,340.03,298.12,303.73,1615.4,114.39
0,5.66E-04,7.82E-04,0.9,2.2,349.44,338.3,305.02,309.25,431.23,98.042
0,7.74E-04,7.23E-04,0.448,1.416,357.16,339.07,297.48,302.84,133.28,43.372
0,8.72E-04,8.16E-04,0.324,1.927,346.17,328,298.94,301.82,88.381,79.856
0,5.46E-04,6.03E-04,0.41,2.357,351.62,328.88,291.42,295.17,129.32,113.54
0,4.42E-04,8.54E-04,0.6,1.794,344.49,330.09,292.06,296.64,222.59,68.429
0,0.001144,0.00138,1.578,0.423,355.51,351.72,292.18,304.87,1130.2,6.0352
0,0.00105,9.66E-04,0.657,1.473,345.02,336.41,309,312.57,253.19,48.263
0,2.73E-04,2.31E-04,1.512,1.496,344.22,338.18,300.86,306.49,1079.8,44.176
0,7.84E-04,9.08E-04,1.896,1.017,349.83,345.33,293.26,300.94,1589.8,23.878
0,3.84E-04,1.56E-04,0.982,2.38,349.41,336.9,298.24,303.06,503.48,107.19
0,4.82E-04,4.56E-04,0.906,1.492,351.25,342.2,308.82,313.84,432.21,45.105
0,6.86E-04,9.49E-04,0.664,1.515,351.52,337.81,293.86,299.44,255.15,50.404
0,0.001117,8.69E-04,1.004,1.952,361.85,349.73,302,307.66,505.68,82.055
0,8.36E-04,6.35E-04,0.651,2.109,358.12,340.49,295.84,300.88,243.31,92.456
0,8.56E-04,0.001302,0.953,1.666,368.15,353.31,295.74,303.4,456.04,62.689
0,1.81E-04,3.45E-04,0.919,1.091,367.36,355.05,302.4,311.76,427.04,24.034
0,0.001202,7.40E-04,0.128,1.935,363.99,326.52,299.42,301.74,15.924,81.617
0,0.001094,0.001145,0.248,1.977,369.3,340.25,308.52,311.87,52.957,85.967
0,7.30E-04,0.001372,0.611,0.912,368.55,353.25,296.5,305.78,210,20.175
0,7.12E-04,1.70E-04,1.884,1.07,366.37,359.86,293.86,304.04,1521.7,23.808
0,8.18E-04,6.11E-04,1.964,1.326,341.12,337.04,294.58,300.15,1727.4,37.989
0,9.08E-04,5.62E-04,1.732,1.994,346.47,341.46,309.86,313.86,1364.6,80.753
0,5.70E-05,0.001268,0.471,2.141,358.48,335.46,301.92,306.67,146.55,95.79
0,0.001226,2.60E-04,1.696,1.295,344.52,340.23,301.14,306.21,1319.4,35.691
0,0.001246,0.001313,1.172,0.805,343.6,338.85,298.88,305.26,688.01,16.878
0,5.77E-04,5.70E-05,1.825,1.209,365.97,358.81,297.9,307.5,1439.5,29.151
0,7.23E-04,7.79E-04,0.427,1.164,365.25,345.79,300.74,307.34,118.81,29.678
0,2.08E-04,8.80E-04,1.903,1.08,368.61,361.25,297.62,309.18,1544,24.931
0,9.70E-04,1.26E-04,1.753,1.862,348.98,343.78,308.48,312.95,1386.3,68.432
0,2.13E-04,6.13E-04,1.156,1.358,365.94,354.26,301.66,310.6,641.94,37.62
0,9.60E-04,2.01E-04,1.77,1.41,350.23,345.06,302.2,308.05,1406.2,40.886
6.78E-04,5.66E-04,2.64E-04,0.887,1.278,359.17,351.73,306.86,311.5,463.18,33.307
0.001082,4.66E-04,2.61E-04,1.897,2.399,347.16,343.13,302.26,305.11,1976.5,109.96
2.71E-04,9.18E-04,0.001075,1.979,1.878,362.57,357.47,290.28,295.03,1761.2,78.76
2.49E-04,4.63E-04,2.74E-04,1.339,1.536,360.66,353.9,305.86,311.15,878.48,46.9
9.57E-04,0.001038,8.93E-04,0.117,0.574,359.97,336.27,299.36,303.86,15.679,9.3915
3.39E-04,0.001038,3.20E-04,0.731,1.511,351.55,344.26,301.7,304.89,316.14,47.986
5.60E-05,8.01E-04,7.67E-04,0.501,1.689,363.93,348.01,294.82,299.13,154.44,61.581
4.59E-04,6.85E-04,7.58E-04,0.425,1.502,366.83,349.46,298.38,302.89,126.15,48.556
9.90E-05,9.63E-04,5.93E-04,0.731,2.162,342.41,336.67,308.92,310.72,310.05,95.144
3.80E-04,9.54E-04,4.50E-04,1.816,0.66,353.4,350.81,303.56,309.84,1567.4,10.615
6.79E-04,0.001114,7.63E-04,0.267,1.324,364.22,346.74,303.28,306.52,67.755,39.169
9.93E-04,2.28E-04,2.80E-04,0.662,1.099,348.42,341.2,308.1,312.13,305.34,24.568
8.10E-05,2.70E-04,9.70E-04,0.317,0.623,340.36,330.23,299.2,304.08,85.309,10.189
7.57E-04,3.43E-04,0.001254,0.754,1.654,371.85,358.23,305.96,311.51,345.94,59.176
8.00E-04,5.61E-04,0.001006,0.318,0.415,364.78,350.33,290.02,300.21,88,5.6773
0.001132,5.49E-04,0.001187,0.195,1.059,359.67,338.5,300.46,304.07,42.152,25.979
8.01E-04,6.90E-04,0.001008,1.073,1.505,357.52,351.19,305.12,309.15,664.97,49.597
0.00119,5.54E-04,0.001087,1.204,2.494,354.06,347.12,299.06,302.08,888.76,130.45
0.001183,8.56E-04,3.06E-04,0.408,2.311,368.84,351.75,302.6,305.36,134.12,105.65
6.94E-04,6.44E-04,0.001426,1.481,0.711,356.73,352.61,297.12,304.68,1152,13.393
2.12E-04,2.16E-04,6.44E-04,1.871,1.586,356.73,351.14,306.74,312.71,1594.7,50.816
3.39E-04,9.38E-04,3.59E-04,1.234,2.258,363.5,356.46,303.2,306.59,768.64,101.76
8.24E-04,5.02E-04,0.001254,1.702,1.444,359.8,354.29,292.02,297.82,1507.4,46.987
6.89E-04,5.67E-04,9.35E-04,1.793,1.918,356.5,351.96,307.92,311.64,1620.3,76.948
7.10E-05,0.001202,0.0013,0.17,1.188,370.72,342.73,295.28,298.95,26.407,34.299
0.001077,9.52E-04,0.001085,1.643,1.217,358.51,354.53,296.44,301.12,1489.6,34.238
9.42E-04,4.63E-04,2.49E-04,0.603,2.177,341.39,332.98,302.74,304.92,265.97,91.98
0.00103,7.30E-04,0.001218,0.74,2.3,347.46,340.04,303.96,306.16,373.95,113.71
9.76E-04,9.20E-05,5.22E-04,1.202,1.862,343.73,336.5,293.52,297.87,872.78,69.457
4.23E-04,0.001144,3.76E-04,1.882,2.265,369.96,364.64,295,298.88,1634.9,105.8
7.20E-05,1.05E-04,9.14E-04,0.402,0.946,369.34,349.3,302.14,309.96,107.54,19.52
1.18E-04,5.92E-04,0.001173,1.326,2.2,359.83,351.74,299.62,304,845.15,103.82
5.03E-04,8.37E-04,6.77E-04,1.035,1.763,363.79,355.54,297.88,302.23,581.76,65.994
9.99E-04,5.91E-04,2.00E-04,0.615,1.572,360.1,349.37,304.44,308.25,261.52,49.398
3.69E-04,2.64E-04,0.001069,1.318,2.452,352.64,342.95,290.9,295.69,894.86,125.67
8.83E-04,5.71E-04,2.38E-04,0.729,0.467,352.44,346.78,296.26,304.38,347.44,6.0775
6.15E-04,0.001136,7.02E-04,0.558,0.711,372.14,361.23,294.26,301.93,198.35,13.085
2.54E-04,5.80E-04,0.001233,1.782,2.445,348.78,344.41,307.84,310.75,1497.8,122.54
4.66E-04,5.48E-04,2.78E-04,0.52,1.427,369.5,352.87,296.18,301.67,174.2,41.514
6.74E-04,2.68E-04,9.31E-04,0.465,1.633,361.35,345.96,309.42,313.46,154.5,55.645
6.04E-04,4.32E-04,1.93E-04,1.736,2.225,369.57,361.65,296.76,302.23,1470.4,95.118
1.25E-04,2.52E-04,0.001219,1.818,0.805,371.52,366.21,307.82,318.23,1446.3,14.785
5.19E-04,3.27E-04,5.67E-04,1.677,1.82,345.81,340.25,290.06,294.78,1427.6,67.952
0.001077,6.87E-04,9.60E-05,1.362,1.442,371.68,364.92,299.28,304.86,1041,41.733
4.86E-04,2.84E-04,9.78E-04,1.732,2.208,342.77,337.26,294.1,298.1,1513.5,101.93
6.28E-04,9.62E-04,8.86E-04,1.835,0.984,368.45,364.03,292.1,299.1,1629.3,23.033
0.001145,9.26E-04,3.45E-04,1.572,1.941,341.35,337.96,295.96,298.43,1451.1,78.014
5.12E-04,2.55E-04,6.80E-05,1.322,1.857,369.21,358.5,294.04,300.88,891.72,65.867
0.001025,3.32E-04,3.92E-04,0.626,1.127,340.5,333.92,301.46,304.85,287.21,26.527
9.32E-04,1.05E-04,0.001388,0.148,1.505,365.51,328.77,290.38,293.75,24.902,51.088
0.001165,7.29E-04,9.22E-04,0.681,1.65,353.23,344.85,301.88,305.06,327.4,59.212
2.58E-04,5.84E-04,0.001318,0.123,0.564,354.82,331.44,298.24,303.03,15.157,9.3141
3.40E-04,1.58E-04,5.72E-04,1.002,0.94,340.92,335.18,294.44,300.13,563.18,19.565
9.04E-04,8.59E-04,0.001316,0.811,2.485,342.64,335.01,290.16,292.48,434.41,138.83
1.29E-04,2.72E-04,5.54E-04,1.288,1.017,362.41,355.74,305.84,313.44,798.06,21.639
0.001019,4.95E-04,5.54E-04,0.197,2.03,354.06,332.89,304.18,306.1,42.414,83.163
3.55E-04,9.91E-04,0.001185,1.631,0.65,356.27,352.78,292.34,300.04,1281,11.951
0.001167,2.08E-04,0.001054,0.507,0.927,356.67,344.54,295.3,301.44,197.69,19.949
0.001037,0.001004,0.001121,0.963,0.625,348.48,344.38,296.36,302.13,587.03,11.043
3.25E-04,9.55E-04,2.91E-04,1.979,1.272,355.38,351.71,292.02,296.96,1803.1,34.515
7.24E-04,3.96E-04,0.001016,0.603,0.738,346.5,338.3,291.34,297.56,249.8,14.16
1.65E-04,3.88E-04,7.01E-04,1.443,2.067,372.54,362.6,304.42,310.61,967.24,85.178
6.57E-04,0.001222,0.001299,1.662,2.466,368.91,364.03,307.54,310.42,1371.9,130.65
4.40E-04,9.57E-04,1.90E-04,1.799,0.709,369.14,365.12,293.52,302.41,1513.3,12.179
8.62E-04,8.91E-04,1.52E-04,0.911,2.477,351.42,343.92,296.32,298.85,513.66,120.9
2.03E-04,7.47E-04,0.001188,1.246,1.912,349.14,343.75,303.96,307.16,786.11,80.247
1.49E-04,8.01E-04,8.23E-04,1.778,1.263,363.73,359.17,304.74,310.34,1415.9,34.943
5.80E-04,2.26E-04,4.32E-04,1.221,0.719,348.98,344.76,305.44,311.84,814.48,11.537
9.30E-04,0.001092,7.36E-04,0.472,1.584,369.6,357.03,309.02,312.38,160.11,54.252
3.16E-04,3.46E-04,7.96E-04,0.662,0.726,360.86,350.01,290.54,299.52,259.69,13.214
0.001144,5.68E-04,7.89E-04,1.926,0.469,371.61,368.35,301.54,313.12,1955.7,6.041
3.66E-04,9.48E-04,0.001205,1.554,2.248,360.59,355.52,307.64,310.75,1169,108.42
1.01E-04,6.64E-04,3.09E-04,0.934,1.234,340.43,335.69,303.08,306.38,475.73,31.804
7.40E-05,6.74E-04,0.00115,0.666,2.391,353.5,341.36,297.86,300.99,257.17,122.86
2.19E-04,0.00117,0.001146,1.63,1.788,357.52,352.94,296.54,300.27,1244.7,73.022
3.75E-04,0.001047,5.86E-04,1.306,1.845,345.58,340.81,292.46,295.52,890.27,73.355
5.54E-04,2.44E-04,2.96E-04,1.799,0.759,360.26,355.61,291.16,301.03,1575.3,13.298
1.21E-04,1.46E-04,3.94E-04,0.151,1.603,343.1,322.94,303.96,305.76,21.988,51.434
7.07E-04,6.46E-04,0.001192,0.372,1.059,372.44,354.96,303.68,309.27,104.3,25.77
5.08E-04,9.12E-04,5.79E-04,0.972,0.576,366.04,360.19,298.64,307.45,516.68,8.7236
8.73E-04,5.72E-04,6.03E-04,0.64,1.948,354.45,345.21,309.8,312.57,277.23,76.492
7.37E-04,0.001207,8.54E-04,0.617,0.45,369.6,362.26,302.98,312.01,241.91,6.0079
2.08E-04,0.001216,8.91E-04,1.506,1.337,368.05,362.66,292.84,298.17,1056.4,40.854
9.91E-04,3.34E-04,1.96E-04,0.545,1.818,349.57,338.2,301.54,304.73,221.17,64.605
2.58E-04,4.03E-04,0.001164,0.499,1.931,342.08,331.17,301.84,304.52,174.48,80.401
9.14E-04,0.001116,8.91E-04,1.478,1.108,342.67,339.81,296.84,300.24,1237,28.667
4.51E-04,1.62E-04,4.22E-04,1.529,0.816,359.27,353.46,290.8,300.52,1158.8,15.15
3.11E-04,4.18E-04,1.87E-04,1.635,0.713,368.74,363.99,305.16,314.72,1245.5,11.06
7.62E-04,1.68E-04,0.001118,1.527,0.971,341.16,337.62,299.28,304.38,1278.3,21.395
2.88E-04,0.001239,2.46E-04,1.381,0.98,362.28,358.17,304.7,309.72,928.67,20.951
5.23E-04,7.20E-04,0.001208,0.873,0.429,371.91,365.36,300.86,312.74,423.62,5.5505
8.34E-04,4.28E-04,0.001068,1.248,1.166,348.45,344.1,306.48,310.72,891.21,30.187
2.72E-04,6.06E-04,4.28E-04,0.132,1.139,346.67,325.65,298.96,301.27,17.535,27.942
5.88E-04,2.91E-04,9.78E-04,0.676,2.416,363.46,347.62,302.66,306.72,284.16,117.39
9.50E-04,1.05E-04,2.00E-04,0.668,1.675,344.32,333.21,290.22,294.38,315.22,55.276
8.02E-04,0.001017,5.78E-04,0.172,1.217,346.8,329.86,296.74,299,31.595,33.102
9.33E-04,3.34E-04,2.24E-04,1.552,1.227,342.77,339.23,301.16,305.23,1355.3,30.558
7.27E-04,0.001081,6.02E-04,1.014,1.505,356.73,351.15,305.52,308.85,593.59,48.815
7.69E-04,6.57E-04,5.13E-04,1.259,1.292,364.22,357.77,299.92,305.43,864.08,35.235
6.60E-05,1.56E-04,3.48E-04,1.74,0.627,348.05,344.64,299.5,308.04,1384.9,9.2779
4.38E-04,6.14E-04,0.001202,1.149,1.278,357.26,350.65,298.28,303.59,699.95,37.06
3.15E-04,4.60E-04,7.50E-05,0.229,1.053,359.54,340.24,305.6,309.47,48.157,22.579
3.59E-04,6.04E-04,0.001174,1.331,2.147,371.45,361.42,292.28,297.76,871.37,100.13
4.56E-04,0.00108,0.001293,0.36,1.389,347.52,337.27,303.68,306.18,110.17,45.392
0.00113,8.95E-04,7.15E-04,1.607,1.977,353.89,350.1,306.9,309.63,1461.2,81.695
5.31E-04,6.06E-04,7.19E-04,1.265,1.654,350.96,345.47,302.7,306.5,856.46,57.568
6.86E-04,6.43E-04,0.001331,1.09,1.087,344.88,340.87,306.46,310.08,687.73,27.567
0.001039,9.97E-04,9.15E-04,0.792,0.568,370.33,363.89,307.44,315.34,396.14,8.4332
7.96E-04,4.70E-04,4.52E-04,0.841,1.977,340.33,334.81,308,310.18,454.13,77.441
6.08E-04,1.71E-04,5.93E-04,1.32,0.57,345.54,341.9,298.18,305.9,947.43,8.3031
9.68E-04,4.04E-04,6.25E-04,1.109,1.717,358.22,349.8,293.38,298.3,729.65,61.094
7.08E-04,7.68E-04,2.77E-04,0.32,1.666,345.84,334.53,306.24,308.28,97.018,56.397
9.47E-04,8.52E-04,1.89E-04,0.282,0.944,347.39,335.22,297.92,301.33,80.825,19.73
7.33E-04,5.11E-04,3.86E-04,1.761,2.118,361.42,356.1,308.76,312.67,1567.9,86.634
3.89E-04,0.001028,0.001247,0.201,0.444,354.65,339.02,292.64,299.23,38.299,6.7462
6.79E-04,8.84E-04,2.18E-04,0.104,1.005,369.5,332.29,291.38,294.96,12.248,23.035
0.001092,7.42E-04,3.03E-04,0.186,0.539,351.98,336.63,299.06,304.01,38.259,7.8445
6.89E-04,7.66E-04,1.52E-04,1.59,0.726,341.88,339.07,291.14,296.73,1349.9,13.066
8.86E-04,2.44E-04,6.65E-04,1.346,0.646,352.01,347.89,299.56,307.37,1020.3,10.155
3.44E-04,5.80E-04,0.001093,0.516,2.483,351.35,338.52,303.66,306.16,178.34,127.51
0.001017,5.88E-04,4.67E-04,0.505,1.099,368.45,355.62,304.46,309.8,183.32,25.559
2.49E-04,0.001014,6.14E-04,0.305,2.265,342.18,328.79,296.06,297.76,82.458,108.29
1.91E-04,0.001052,1.38E-04,1.747,2.164,371.98,365.68,293.88,298.34,1364.1,94.059
9.78E-04,3.04E-04,9.14E-04,1.709,1.496,364.75,358.36,295.98,302.48,1551.3,47.601
4.55E-04,1.75E-04,9.67E-04,0.801,2.328,344.72,333.63,297.02,300.61,390.04,111.33
8.81E-04,0.001209,8.09E-04,0.868,2.114,351.12,344.69,298.44,300.83,473.22,97.366
0.00114,0.001032,4.31E-04,1.58,1.034,361.95,357.8,291.48,297.09,1397,24.375
0.001151,5.54E-04,4.50E-04,1.639,2.492,341.78,338.15,303.54,305.73,1563.6,120.29
0.00111,0.001242,2.54E-04,1.683,0.503,344.22,342.22,294.52,300.44,1612.1,7.4019
4.71E-04,2.46E-04,0.001387,1.164,0.839,371.35,362.91,295.98,306.38,700.36,16.953
8.27E-04,8.61E-04,0.001093,0.212,1.04,340.79,326.8,293.2,295.91,47.114,26.441
6.24E-04,9.72E-04,0.001418,0.286,1.763,365.61,343.87,292.86,296.1,76.135,72.924
7.00E-05,3.90E-04,1.47E-04,1.671,0.925,372.9,366.58,298.12,308.1,1228.7,17.703
6.04E-04,9.96E-04,6.45E-04,0.48,1.683,355.51,344.29,301.38,304.34,162.61,60.858
8.02E-04,6.90E-05,3.03E-04,0.611,0.73,348.88,339.83,294.3,301.35,257.36,12.34
6.87E-04,9.16E-04,0.001239,1.189,1.106,347.06,342.91,297.46,301.49,797.4,29.081
4.20E-04,8.79E-04,0.001068,0.351,2.41,372.04,347.43,290.32,293.61,94.683,127.33
8.63E-04,1.29E-04,0.001393,1.476,0.581,371.85,366.43,305.34,317.42,1149.7,8.5944
0.001048,9.90E-04,7.56E-04,1.69,1.225,353.76,350.4,299.22,303.29,1572.3,33.543
8.31E-04,0.001057,5.58E-04,0.136,2.072,341.25,326.01,306.5,307.45,20.532,89.041
7.74E-04,4.38E-04,0.001002,0.951,1.685,364.29,354.14,299.42,304.57,528.98,60.764
7.00E-04,2.08E-04,0.001206,0.343,2.399,361.55,340.29,309.28,312.11,103.62,114.75
5.36E-04,2.30E-04,2.63E-04,1.561,2.057,342.71,336.8,294.02,298.18,1271.6,82.476
7.09E-04,0.00118,0.00119,0.976,0.986,350.92,346.15,297.6,301.87,560.52,23.897
9.65E-04,0.001032,1.37E-04,1.466,1.127,344.92,342.36,308.12,311.01,1224.1,26.741
8.25E-04,9.73E-04,0.001213,1.398,1.509,342.08,338.38,293.02,296.15,1104.5,53.021
0.001098,0.00103,8.82E-04,1.804,2.118,343.89,340.83,297.6,299.95,1824.3,97.585
9.56E-04,3.51E-04,9.74E-04,1.516,0.549,354.82,351.47,302.84,311.15,1268.8,7.9075
5.09E-04,4.69E-04,0.001384,0.402,1.416,341.32,332.56,308.94,311.3,134.94,45.394
6.92E-04,5.94E-04,9.38E-04,0.52,2.359,367.49,352.07,309.82,312.91,182.48,110.71
2.82E-04,0.001248,0.001052,0.172,0.927,353.33,334.16,294.76,298.09,28.354,21.908
0.001044,0.001081,0.00102,1.206,1.95,361.78,356.67,309.88,312.7,848.35,82.505
8.45E-04,1.76E-04,0.001107,1.229,0.726,359.7,354.15,302.48,310.97,847.71,12.562
7.60E-05,0.001,0.001419,0.858,1.33,346.73,340.57,295.86,299.53,401.92,42.352
6.30E-04,7.87E-04,0.001181,1.098,1.639,356.8,351.03,308.94,312.42,670.41,59.465
0.001184,1.77E-04,3.64E-04,0.452,2.42,344.69,331.93,302.96,305.23,177.28,111.04
9.25E-04,2.64E-04,8.90E-04,1.546,1.595,358.65,351.81,293.86,299.76,1300.6,53.802
0.001107,6.34E-04,0.001423,1.654,0.57,360.46,357.35,305.26,313.29,1508.9,8.827
4.62E-04,4.17E-04,0.001124,0.67,1.104,345.35,337.55,297.84,302.26,284.67,27.688
2.22E-04,0.001111,7.39E-04,0.218,1.318,371.68,349.1,307.32,310.72,42.744,38.475
7.46E-04,8.01E-04,5.67E-04,0.303,2.483,346.83,330.05,291.52,293.45,89.887,127.74
4.59E-04,6.07E-04,0.001435,0.584,1.597,364.95,350.48,297.62,302.41,214.07,58.245
6.24E-04,1.41E-04,8.14E-04,1.192,1.572,360.26,350.16,290.24,297.2,773.03,51.553
8.44E-04,8.49E-04,0.001141,0.482,0.436,344.75,338.58,296.14,302.55,176.89,6.2094
8.00E-04,5.80E-04,4.60E-04,0.681,1.284,357.82,348.1,298.16,302.86,301.4,34.665
8.29E-04,8.97E-04,0.001405,1.903,2.315,371.02,365.62,301.7,305.56,1802.8,118.61
0.001124,0.001033,0.001247,0.528,1.185,351.62,343.28,298.64,302.07,211.75,33.392
8.12E-04,4.39E-04,5.74E-04,1.669,1.284,347.92,343.92,297.62,302.3,1488.1,34.8
9.29E-04,0.001136,7.88E-04,1.764,1.04,372.37,367.93,291.36,297.86,1599.8,25.527
8.70E-05,0.001195,0.001225,0.898,0.74,356.53,351.7,308.06,313.32,423.39,13.826
5.25E-04,1.24E-04,5.29E-04,1.869,1.601,351.91,346.99,307.86,313.04,1707.7,50.905
0.001194,0.001171,0.001265,0.111,1.036,354.82,334.56,309,311,14.94,25.926
8.81E-04,4.14E-04,9.92E-04,1.939,1.786,369.11,362.62,293.92,300.15,1892.2,67.999
2.28E-04,0.001172,5.47E-04,0.964,1.246,352.24,346.93,301.72,305.38,498.54,34.232
8.04E-04,4.81E-04,7.67E-04,1.141,1.962,349.37,341.96,290.74,294.7,758.35,81.026
8.16E-04,9.10E-05,0.001344,0.324,2.13,348.12,328.13,295.2,298.08,103.56,98.038
6.60E-05,3.13E-04,1.05E-04,0.115,2.378,365.48,327.11,304.24,305.97,13.319,105.29
5.35E-04,0.001155,0.001349,1.28,0.604,362.7,358.44,295.6,303.65,850.5,10.634
0.001082,0.001158,1.83E-04,0.497,0.847,342.01,336.63,305,307.97,196.4,16.101
8.08E-04,8.78E-04,5.92E-04,1.014,2.374,359.4,351.96,302.84,305.7,600.98,114.13
0.001188,1.12E-04,0.00119,0.427,0.471,355.44,345.12,298.08,306.78,150,6.4528
8.14E-04,4.86E-04,3.68E-04,0.634,1.53,351.35,341.23,297.36,301.24,273.02,47.953
6.18E-04,6.46E-04,6.30E-05,0.155,1.404,346.77,325.82,294.18,296.38,25.332,40.433
1.71E-04,5.32E-04,0.001062,0.771,1.962,365.08,350.63,291.9,297.06,327.33,83.158
4.76E-04,5.49E-04,5.12E-04,0.871,1.624,343.96,336.9,296.66,300.17,449.92,54.88
7.31E-04,3.21E-04,4.01E-04,1.823,2.277,350.89,344.84,291.74,296.15,1707.3,102.33
6.87E-04,5.47E-04,1.97E-04,0.113,1.16,358.91,328.43,295.96,298.75,14.364,28.276
0.001161,4.36E-04,4.92E-04,0.736,2.149,360.46,347.61,291.48,295.48,369.59,93.336
8.83E-04,4.27E-04,0.001093,1.098,1.374,355.18,347.71,290.14,295.52,709.2,42.016
5.60E-05,5.60E-05,7.01E-04,1.09,0.463,372.8,365.13,297.9,314.02,573.21,5.6441
9.68E-04,6.10E-05,0.001138,1.455,1.944,349.64,342.94,302.12,306.67,1202.1,78.857
2.64E-04,8.71E-04,0.001321,1.008,1.675,369.8,360.57,300.28,305.22,523.65,63.738
9.01E-04,4.26E-04,0.00138,0.778,0.887,341.42,337.05,308.62,312.16,402.57,18.602
0.001023,1.21E-04,0.001104,1.972,0.583,353.46,350.76,306.74,314.9,2061.1,8.501
4.06E-04,1.27E-04,9.71E-04,1.217,2.412,362.84,349.19,291.44,297.7,767.75,118.6
2.70E-04,9.07E-04,7.40E-05,1.341,1.446,368.45,362.35,306.12,311.11,869.22,42.11
2.49E-04,5.96E-04,4.85E-04,1.671,1.904,372.57,365.07,302,307.75,1273.9,72.866
5.88E-04,3.01E-04,4.48E-04,0.476,1.662,365.81,346.99,299.22,304.18,156.69,55.559
0.001037,4.04E-04,0.001415,1.554,0.623,343.14,340.31,296.76,303.17,1383.9,10.769
0.00112,8.66E-04,0.001132,1.424,2.424,362.18,355.54,290.88,294.33,1158.7,129.18
5.27E-04,3.10E-04,8.45E-04,1.892,1.765,361.05,355.45,307.36,312.71,1713.9,63.915
5.76E-04,1.27E-04,9.49E-04,0.989,0.7,368.15,358.84,290.06,301.84,539.84,12.273
1.75E-04,6.00E-04,1.54E-04,1.229,2.072,367.59,358.7,304.98,309.67,734.73,82.471
0.001086,0.001233,3.87E-04,1.719,1.767,342.57,339.51,290,292.65,1675.4,67.331
0.001096,6.98E-04,7.21E-04,1.846,1.177,362.64,358.5,296.56,302.24,1826.6,30.333
6.50E-05,4.41E-04,8.82E-04,0.322,0.9,361.91,345.17,304,309.54,82.239,18.221
4.43E-04,0.001155,7.72E-04,0.653,0.541,341.49,337.1,299.46,304.37,272.95,8.4604
8.02E-04,1.11E-04,0.001093,1.05,1.458,349.17,342.71,309.58,313.83,654.04,45.151
1.89E-04,7.94E-04,4.34E-04,1.821,2.46,369.07,362.33,297.12,301.52,1477.3,120.75
1.30E-04,7.11E-04,0.001012,0.894,0.788,349.41,344.21,304.02,309.36,431.99,14.89
5.53E-04,6.93E-04,7.26E-04,1.789,0.761,354.65,351.77,307.54,313.44,1574.5,13.334
5.96E-04,8.08E-04,9.94E-04,0.486,0.711,350.92,342.25,297.58,303.08,167.72,13.131
8.47E-04,7.44E-04,4.87E-04,1.913,1.597,348.12,344.78,299.68,303.22,1908.9,53.365
4.74E-04,1.18E-04,9.10E-05,0.446,2.139,347.52,332.58,304.12,307.08,152.11,85.403
6.62E-04,7.32E-04,0.001248,0.812,0.965,372.9,364.13,308.14,314.64,383.35,21.656
7.76E-04,1.58E-04,1.65E-04,1.61,2.34,355.02,348.23,306.38,310.62,1368.5,99.596
2.14E-04,2.78E-04,1.89E-04,1.004,1.177,352.77,345.14,298.62,304.55,535.4,27.908
3.71E-04,6.22E-04,2.88E-04,1.952,1.33,355.97,351.73,293.94,299.52,1774.1,36.567
1.39E-04,1.90E-04,1.69E-04,0.564,1.345,349.97,336.45,290.06,295.37,200.63,36.253
2.46E-04,8.48E-04,5.18E-04,1.447,1.639,358.32,353.46,308.68,312.49,1010.5,55.69
8.00E-05,0.001212,0.001257,1.339,1.45,346.83,342.85,297.1,300.45,875.26,49.746
0.001151,0.001196,0.001324,0.286,1.725,365.44,346.33,294.36,297.27,83.149,70.201
1.17E-04,0.001233,3.40E-04,0.607,0.734,346.73,340.07,291.08,296.21,223.91,14.051
5.95E-04,7.40E-04,6.23E-04,0.987,1.171,353.37,347.93,307.02,311.1,556.2,29.612
8.75E-04,8.62E-04,6.00E-04,1.392,2.004,341.06,337.31,299.42,301.8,1110,84.154
9.62E-04,0.001168,2.78E-04,1.531,2.433,359.17,354.61,301.74,304.3,1282.6,118.32
0.001086,8.52E-04,0.001412,1.025,1.272,358.15,351.9,297.06,301.55,647.82,38.296
9.64E-04,0.001167,5.61E-04,1.93,0.568,355.51,353.25,301.4,308,1950.7,8.6533
5.23E-04,5.20E-04,3.13E-04,0.752,1.498,350.43,341.24,293.6,297.87,346.43,46.037
8.84E-04,0.001064,5.80E-05,0.657,2.074,356.04,346.94,300.28,302.88,289.2,85.754
1.81E-04,3.62E-04,7.75E-04,1.867,1.465,360.33,354.55,300.76,307.31,1567.6,44.966
8.91E-04,5.50E-04,8.69E-04,1.943,1.836,369.47,363.27,293.14,298.83,1901.1,71.589
7.94E-04,8.40E-05,2.88E-04,1.221,1.4,352.44,346.03,307.5,312.57,844.97,38.466
0.001062,0.001171,0.001143,1.62,0.585,372.24,368.5,298.1,307.05,1409.7,9.6491
6.34E-04,8.66E-04,5.64E-04,0.605,0.908,368.55,357.44,295.02,301.62,231.28,19.082
8.00E-04,7.86E-04,2.49E-04,1.194,2.162,346.9,341.74,300.78,303.38,823.06,92.904
9.12E-04,9.58E-04,5.06E-04,1.823,2.221,356.07,352.08,302.7,305.55,1744.7,100.7
8.06E-04,6.10E-05,0.001299,1.692,1.026,360.89,355.71,306.72,314.4,1482.3,23.43
5.86E-04,6.14E-04,5.20E-04,0.279,1.509,369.07,348.24,309.78,313.3,71.139,46.957
0.001068,2.78E-04,0.001085,1.825,1.878,344.09,339.39,291.5,295.67,1854.7,75.911
6.78E-04,8.38E-04,0.00145,1.863,1.135,369.54,364.93,296.32,302.89,1687.7,30.725
7.19E-04,9.54E-04,3.64E-04,0.837,1.211,359.6,353.23,308.82,312.78,420.54,31.093
2.58E-04,8.52E-04,6.65E-04,1.139,0.906,340.63,337.56,305.76,309.28,690.89,18.573
4.08E-04,5.58E-04,4.14E-04,0.702,0.629,358.35,350.55,298.14,306.07,292.98,9.7608
0.001077,7.29E-04,4.85E-04,0.343,1.339,360.03,343.83,294.32,298.18,107.61,38.354
8.73E-04,7.36E-04,6.40E-05,0.262,1.502,346.01,333.66,306.58,308.6,69.53,45.278
4.30E-04,7.98E-04,6.44E-04,0.947,0.998,366.37,359.18,303.38,309.46,486.67,21.936
7.53E-04,6.74E-04,7.91E-04,0.41,2.492,358.05,342.5,304.3,306.68,131.38,124.9
3.13E-04,6.49E-04,0.001226,1.069,0.406,362.28,357.35,295.2,306.81,592.9,5.3148
6.32E-04,2.58E-04,1.58E-04,1.576,1.591,353.73,347.29,291.8,297.59,1283.9,49.832
2.55E-04,1.77E-04,0.001435,0.691,1.876,345.45,333.3,295.72,299.92,291.7,77.526
1.86E-04,7.14E-04,4.64E-04,0.239,1.265,367.29,346.13,309.38,313.01,50.563,33.638
3.43E-04,1.56E-04,8.87E-04,1.105,1.773,353.43,342.83,290.46,296.5,651.72,65.669
9.15E-04,7.26E-04,3.22E-04,1.288,2.051,354.06,348.96,307.68,310.54,945.75,82.957
2.26E-04,0.001138,9.30E-05,0.911,0.581,346.57,342.68,300,305.53,457.16,8.7299
6.57E-04,4.52E-04,3.01E-04,1.109,1.662,363.13,354.28,297.88,303.21,678.94,55.235
7.43E-04,2.42E-04,3.97E-04,0.106,1.062,372.74,334.36,303.86,307.4,12.723,23.512
3.26E-04,5.01E-04,5.70E-05,0.412,2.437,347.19,332.65,299.88,302.21,133.8,112.41
0.001174,7.77E-04,3.61E-04,0.256,2.072,357.39,336.33,292.62,295.04,70.995,88.316
4.34E-04,6.36E-04,5.76E-04,1.343,2.303,364.95,356.19,293.38,297.91,909.17,108.08
7.70E-04,6.98E-04,9.71E-04,0.172,0.978,371.02,342.08,294.92,299.6,31.001,22.648
4.23E-04,1.36E-04,9.84E-04,1.284,1.461,361.65,353.18,305.4,312.12,843.44,44.782
5.39E-04,7.81E-04,6.34E-04,1.622,0.444,359.77,356.56,293.8,304.15,1304.4,5.9277
1.49E-04,0.001174,8.97E-04,0.685,1.885,345.51,337.78,294.7,297.3,278.5,79.468
8.38E-04,2.92E-04,0.001425,1.844,2.334,358.45,351.52,293.9,298.83,1752.3,118.16
7.04E-04,9.94E-04,6.44E-04,1.181,0.702,347.19,343.46,292.78,298.51,789.77,13.004
0.001045,9.60E-04,3.89E-04,1.392,0.585,355.84,352.6,300.52,307.31,1106.7,8.8322
9.70E-04,0.00119,2.66E-04,0.495,1.353,357.26,346.68,291.94,295.5,181.87,39.544
4.30E-04,1.66E-04,3.38E-04,1.626,0.986,354.92,349.65,293.82,301.62,1299.4,20.506
6.14E-04,0.001011,6.45E-04,0.556,1.087,358.58,350.31,309.18,313,204.17,26.151
4.62E-04,8.13E-04,4.11E-04,0.29,0.936,355.41,342.8,308.24,311.85,75.975,19.068
8.09E-04,0.00111,7.80E-05,0.816,1.259,348.68,342.87,295.24,298.68,421.37,33.521
8.50E-04,4.33E-04,8.09E-04,0.744,0.864,361.65,353.83,308.08,314.11,350.05,16.554
8.01E-04,0.001141,9.05E-04,0.693,0.484,350.3,346.09,307.88,313.41,314.27,6.7141
3.00E-04,6.78E-04,3.29E-04,1.734,1.563,353.2,348.37,292.44,297.28,1425.8,50.419
1.01E-04,1.53E-04,0.001411,0.398,0.69,355.02,340.4,294.56,302.45,114.38,12.537
9.39E-04,2.82E-04,8.72E-04,1.225,0.646,342.97,339.93,307.46,312.67,891.02,10.085
8.90E-05,3.58E-04,9.14E-04,1.242,0.583,355.28,350.87,305.98,314.42,752.21,8.49
5.53E-04,9.16E-04,1.05E-04,1.196,2.139,354.49,349.24,307.92,310.59,771.91,88.674
4.51E-04,6.40E-05,0.001166,1.24,0.576,356.57,351.1,297.06,307.78,803,8.7325
7.72E-04,1.74E-04,7.43E-04,0.512,1.794,352.67,337.05,295.04,299.21,191.95,66.395
4.21E-04,8.47E-04,3.71E-04,1.793,0.83,370.59,366.33,300.36,308.3,1495.1,15.433
1.96E-04,6.85E-04,5.75E-04,0.415,1.494,368.55,349.34,294.98,299.88,115.68,47.308
1.05E-04,9.25E-04,0.001339,0.887,1.047,359.07,351.94,298.24,303.67,414.66,26.323
0.001124,8.50E-04,7.64E-04,1.928,0.969,350.73,348.1,301.28,305.8,2031.7,21.366
3.57E-04,1.90E-04,2.43E-04,0.698,1.818,371.22,354.86,309.68,315.36,281.43,62.756
1.22E-04,0.001194,6.35E-04,1.314,2.452,372.47,364.16,291.02,294.9,810.37,127.66
8.01E-04,4.94E-04,7.36E-04,0.989,1.526,369.9,359.51,296.28,302.25,562.77,49.176
7.85E-04,0.001214,0.001064,1.031,2.063,363.43,355.7,290.14,293.6,610.54,96.529
3.35E-04,4.70E-04,0.001404,0.318,2.055,348.38,332.51,303.34,305.65,89.966,92.792
0.001026,6.34E-04,9.66E-04,1.875,0.881,362.87,358.78,291.62,299.19,1851.3,18.889
3.46E-04,9.19E-04,4.28E-04,1.968,0.86,363.83,360.04,293.76,301.18,1762.4,17.278
5.12E-04,0.001107,8.79E-04,0.833,1.876,368.48,358.02,291.34,295.46,394.31,78.03
0.001122,2.80E-04,0.001208,1.39,2.384,344.85,339.73,305.76,308.52,1153.9,116.51
1.78E-04,0.001093,5.78E-04,1.975,0.975,354.09,351.42,305.3,309.93,1749,21.293
9.68E-04,1.80E-04,3.27E-04,1.175,1.019,345.74,340.65,296.16,301.55,829.4,21.772
1.45E-04,1.15E-04,8.96E-04,1.339,1.066,341.35,337.18,305.9,310.74,899.2,24.501
0.001011,4.89E-04,0.001173,0.168,0.77,357.59,334.68,293.82,298.5,31.416,15.47
6.51E-04,9.82E-04,0.001094,0.921,2.053,364.22,354.96,293.68,297.42,487.52,93.877
5.15E-04,5.78E-04,1.79E-04,1.35,2.147,348.75,342.58,295.14,298.69,964.36,90.661
1.35E-04,3.85E-04,0.001104,0.44,2.46,366.24,343.64,302.14,305.88,128.63,124.02
3.86E-04,3.99E-04,3.89E-04,1.928,0.837,364.65,360.13,295.94,305.07,1710.5,15.537
7.79E-04,0.001045,6.34E-04,1.326,0.818,369.83,365.38,309.14,315.39,936.56,15.226
9.88E-04,7.56E-04,1.34E-04,1.392,2.072,368.81,361.41,294.64,298.99,1070,84.952
0.001144,0.001101,3.20E-04,0.404,1.496,362.84,351.22,309.88,312.75,132.12,46.715
3.03E-04,9.55E-04,0.001313,0.404,0.984,354.98,344.36,303.92,307.99,117.68,23.326
9.99E-04,3.50E-04,1.98E-04,1.284,0.914,354.85,350.61,309.54,314.83,953.38,17.192
0.001069,4.72E-04,2.40E-04,1.39,0.602,357.99,354.16,302.36,310.26,1104.7,8.6428
9.62E-04,0.001242,9.28E-04,0.149,2.424,351.06,327.1,290.9,292.3,25.186,130.64
6.20E-04,0.001232,5.69E-04,1.897,1.047,362.11,358.79,298.36,303.51,1745.7,24.806
9.00E-04,7.34E-04,4.92E-04,0.942,1.589,352.08,345.79,303.42,306.77,546.59,52.563
8.07E-04,6.70E-05,9.80E-04,1.485,1.114,342.51,338.35,300.18,305.27,1224.4,26.955
6.57E-04,4.21E-04,0.001265,1.835,1.977,348.94,344.79,307.36,310.79,1705.6,83.664
6.00E-05,2.54E-04,2.92E-04,0.944,1.925,354.82,343.03,295.78,301.1,467.33,72.398
6.61E-04,5.37E-04,5.90E-04,1.865,1.685,364.78,359.8,308.18,313.07,1701,57.864
8.41E-04,6.75E-04,5.11E-04,0.982,2.261,356.5,347.45,291.74,295.29,577.27,104.72
5.11E-04,3.92E-04,8.70E-04,1.485,0.896,354.16,349.26,293.38,300.68,1124.4,18.779
1.10E-04,9.70E-05,3.64E-04,1.308,1.824,346.83,338.65,298.1,303.5,850.58,64.935
9.09E-04,0.001029,4.20E-04,0.267,1.988,342.48,328.38,293,294.79,73.342,83.671
2.62E-04,2.01E-04,2.95E-04,1.116,2.193,354.19,343.02,293.5,298.72,652.23,92.934
2.59E-04,0.001094,0.001442,0.569,2.418,362.7,350.86,306.06,308.6,197.33,128.7
7.90E-05,3.96E-04,8.19E-04,0.275,1.343,346.37,330.01,297.56,300.72,65.696,39.082
2.63E-04,6.99E-04,5.58E-04,0.408,1.933,341.29,332.27,308.22,310.03,132.18,76.18
1.94E-04,9.76E-04,0.001353,0.172,1.937,350.13,328.65,296.86,298.65,28.214,86.664
0.001129,3.72E-04,9.77E-04,0.731,1.994,369.6,354.76,294.5,299.42,355.23,83.944
1.89E-04,5.47E-04,5.12E-04,1.457,1.318,372.24,364.95,304.14,311.22,986.14,35.993
6.27E-04,5.12E-04,9.17E-04,1.331,0.526,347,343.96,301.68,308.69,960.63,7.5812
7.48E-04,9.91E-04,0.001332,0.199,2.221,368.41,339.18,292.7,295.11,40.733,112.82
5.27E-04,8.61E-04,5.02E-04,0.729,1.44,354.22,345.51,294.18,298.18,324.52,44.434
1.96E-04,7.78E-04,6.67E-04,0.48,0.856,370.62,356.18,295.22,302.56,143.28,17.272
0.001098,6.10E-05,4.95E-04,1.837,0.446,347.26,345.19,307.44,315.11,1866.9,5.2075
0.001137,4.77E-04,1.66E-04,0.372,2.122,341.58,331.43,306.6,308.29,136.54,86.287
6.05E-04,0.001138,0.00108,1.905,2.021,347.23,344.53,307.5,309.71,1808.7,89.65
6.86E-04,4.66E-04,8.80E-05,0.708,1.736,359.21,347.12,295.34,299.84,315.45,59.235
0.001122,9.07E-04,7.21E-04,1.491,0.482,340.43,338.16,290.2,296.6,1315.7,7.3631
4.84E-04,3.31E-04,8.97E-04,1.187,1.832,342.81,335.95,291.9,296.04,776.91,71.219
3.31E-04,1.34E-04,0.00103,1.996,2.294,345.78,340.8,307.98,312,1875.9,104.1
2.52E-04,7.26E-04,3.65E-04,1.643,1.045,347.06,343.34,291.24,296.56,1299.6,24.276
2.77E-04,0.001048,7.39E-04,0.985,1.591,361.75,355.13,308.7,312.31,511.51,54.535
3.62E-04,5.40E-04,6.67E-04,1.116,1.19,360.96,353.83,300.86,306.81,649.93,30.304
7.71E-04,7.39E-04,8.31E-04,0.315,1.71,365.87,347.04,305.4,308.6,88.567,62.453
0.001047,7.76E-04,5.50E-04,1.02,1.038,343.23,339.61,305.42,308.65,659.55,23.569
8.94E-04,3.76E-04,8.24E-04,1.432,1.862,342.64,337.91,299.94,303.27,1168.5,72.38
9.02E-04,0.001179,0.001104,1.865,1.509,362.61,359.34,309.94,313.46,1788.4,51.588
0.001178,5.02E-04,6.60E-04,1.343,2.172,345.31,339.89,295.64,298.68,1097.1,97.013
4.17E-04,1.75E-04,0.001269,1.331,1.251,356.6,349.78,303.54,310.08,906.22,34.527
1.48E-04,4.75E-04,8.59E-04,1.206,1.276,358.55,351.15,295.96,302.23,719.86,35.318
0.001076,5.00E-04,0.001072,0.586,1.736,370.36,354.64,296.92,301.72,239.3,65.384
3.58E-04,7.62E-04,6.38E-04,1.766,1.681,343.33,339.74,296.74,300.17,1521.8,60.151
2.50E-04,5.00E-04,0.001425,0.792,2.084,352.11,340.9,294.48,298.4,359.28,96.851
4.08E-04,4.36E-04,6.39E-04,0.106,0.889,369.44,330.03,291.44,295.81,12.165,18.902
9.53E-04,0.001106,6.77E-04,1.838,1.857,372.93,368,299.68,303.89,1729.4,73.87
1.51E-04,6.76E-04,3.16E-04,1.804,1.04,357.69,353.35,292.4,299.04,1471.5,23.472
5.13E-04,8.56E-04,6.30E-05,0.55,0.583,359.7,350.77,294.4,302.07,196.18,8.7869
9.75E-04,2.36E-04,5.41E-04,1.008,1.962,350.53,342.04,298.34,302.35,629.83,77.019
6.55E-04,9.80E-05,8.05E-04,0.605,1.509,344.65,332.74,290.82,295.33,252.52,47.991
6.42E-04,7.05E-04,0.001311,1.227,1.366,355.15,349.42,298.42,303.04,821.11,42.924
0.001101,3.33E-04,7.77E-04,0.26,1.96,345.02,329.44,303.1,305.04,72.428,79.048
6.45E-04,6.96E-04,3.92E-04,1.789,0.585,352.28,349.34,293.04,301.02,1611.6,9.095
3.93E-04,0.001134,5.33E-04,0.541,1.66,364.88,353.46,305.44,308.8,184.31,58.564
5.07E-04,4.65E-04,0.001366,1.206,1.251,348.98,343.75,302.5,307.08,786.99,35.797
0.001062,4.74E-04,7.01E-04,1.198,1.068,353.2,348.84,309.96,314.36,857.21,24.551
9.49E-04,4.39E-04,0.001096,1.001,0.938,370.66,363.15,308.08,315.18,588.75,19.81
4.82E-04,0.001015,0.001299,0.926,1.706,344.36,339.8,308.52,310.74,497.93,66.114
4.70E-04,2.67E-04,2.46E-04,1.913,1.036,348.51,345.36,307.38,312.59,1770.7,21.85
7.42E-04,8.94E-04,0.001197,0.157,0.692,350.4,331.01,291.52,295.67,26.297,13.811
2.17E-04,5.20E-05,9.82E-04,1.519,2.347,347.62,338.27,293.5,299.11,1131.3,112.16
8.75E-04,2.62E-04,8.13E-04,1.297,0.503,354.42,350.38,297.74,307.2,947.72,6.9241
0.001113,2.19E-04,2.56E-04,0.972,0.516,342.24,338.61,301.26,307.57,615.77,6.8322
