D_foul1 (m),D_foul2 (m),D_foul3 (m),mfr1 (kg/s),mfr2 (kg/s),Inner inlet temperature (K),Inner outlet temperature (K),Outer inlet temperature (K),Outer outlet temperature (K),Inner Pressure Drop (Pa),Outer Pressure Drop (Pa)
5.01E-04,0.001201,7.35E-04,0.339,1.227,347.26,338.1,307.14,309.5,101.12,33.918
0.00113,7.18E-04,2.40E-04,1.124,2.162,362.84,355.31,300.46,303.97,762.3,92.214
8.27E-04,8.07E-04,8.86E-04,0.953,1.685,346.2,339.72,290.16,293.55,559.14,62.791
0.001044,5.00E-05,0.001381,0.442,2.198,347.89,331.75,299,302.08,167.3,103.24
7.38E-04,6.25E-04,2.36E-04,0.617,2.004,372.97,357.7,302.82,307.04,242.91,78.818
8.63E-04,0.001008,8.70E-04,1.791,2.265,343.73,340.5,298.24,300.54,1719.9,110.31
9.68E-04,4.81E-04,3.61E-04,1.058,1.862,361.35,352.41,295.72,300.31,666.92,69.577
9.54E-04,0.001106,2.31E-04,1.356,1.721,358.45,353.06,290.74,294.48,1034.3,62.053
8.62E-04,4.51E-04,1.09E-04,0.115,2.408,346.04,319.26,295.86,297.08,16.146,111.87
9.30E-05,0.001112,3.31E-04,1.434,1.332,341.22,337.61,290,293.49,1004.6,38.676
6.81E-04,8.06E-04,2.80E-04,0.925,2.034,365.71,356.82,305.04,308.64,492.14,82.084
5.88E-04,7.40E-04,7.84E-04,1.025,0.69,362.64,356.38,293.54,301.84,581.19,12.249
6.14E-04,4.54E-04,9.17E-04,1.542,2.25,366.4,357.95,294.7,299.86,1200.3,105.32
0.00105,5.43E-04,9.75E-04,0.552,2.219,369.87,351.82,291.94,296.02,216.24,104.85
7.57E-04,1.36E-04,2.15E-04,0.657,0.656,350.86,342.17,290.48,298.5,286.58,10.55
3.65E-04,5.59E-04,9.52E-04,0.676,1.925,368.71,354.07,301.46,306.1,267.63,78.33
0.001063,7.00E-05,0.001338,0.93,2.458,368.71,353.05,298.26,303.63,536.87,125.23
7.83E-04,0.001198,0.001008,1.688,0.602,369.3,365.58,292.44,301.44,1443.2,10.403
1.65E-04,0.00103,6.16E-04,0.841,0.784,357.89,351.57,299.16,305.29,382.72,14.838
2.63E-04,2.42E-04,0.001045,1.797,1.055,349.31,345.43,303.46,309.48,1520,24.543
8.62E-04,8.37E-04,0.001435,1.595,1.75,365.41,360.55,309.28,313.19,1336,69.185
6.19E-04,4.89E-04,0.001082,0.636,2.483,351.42,338,291.54,294.73,266.69,131.47
5.64E-04,8.91E-04,0.001377,0.189,2.114,355.58,332.59,298.14,300.05,35.952,101.53
4.33E-04,5.05E-04,0.001303,0.972,1.16,342.57,337.39,300.16,304.17,540.38,31.048
0.00114,3.32E-04,9.80E-05,1.837,0.656,364.75,361.28,307.58,316.07,1817.9,9.4312
7.91E-04,7.70E-04,0.001425,1.23,1.54,358.58,352.11,294.42,298.99,843.21,55.134
1.26E-04,3.21E-04,4.77E-04,1.601,1.601,351.58,345.72,300.72,306.06,1202.1,51.741
7.47E-04,7.66E-04,0.00117,1.973,1.633,366.4,362.16,309.28,313.74,1906.5,58.678
9.09E-04,1.21E-04,2.50E-04,0.3,1.345,366,341.68,295.54,300.54,87.451,36.167
6.68E-04,2.10E-04,6.70E-04,1.158,1.744,343.83,337.11,297.56,301.7,768.42,62.313
0.00111,0.001215,4.08E-04,0.349,2.336,370.59,353.84,306.6,308.89,102.55,109.84
2.21E-04,0.001158,8.14E-04,0.873,2.376,349.37,342.88,302.44,304.62,422.8,119.53
4.61E-04,8.18E-04,6.11E-04,0.357,1.803,356.7,340.75,299.26,302.21,105.17,68.653
0.001111,7.51E-04,9.81E-04,0.588,2.296,362.47,348.36,291.04,294.34,247.52,113.99
9.63E-04,0.001022,0.001367,0.518,2.37,365.51,352.04,301.38,304.05,191.54,125.14
9.67E-04,9.14E-04,7.10E-05,0.459,1.843,371.88,355.93,301.72,305.3,153.93,67.6
6.94E-04,3.61E-04,6.51E-04,1.656,0.446,347.26,344.54,293.16,302.24,1433.5,5.9211
1.36E-04,5.26E-04,8.83E-04,1.736,1.381,347.29,343.58,306.64,310.79,1401,41.067
0.001187,0.001154,0.001191,0.469,2.322,354.82,344.61,305.28,307.17,174.97,118.03
2.16E-04,0.00111,6.31E-04,1.05,2.174,347.62,341.73,297,299.59,585.76,100.42
7.57E-04,0.001172,1.87E-04,1.951,2.408,363,358.82,299.4,302.38,1884.4,115.81
6.00E-05,4.32E-04,6.10E-05,0.934,1.96,342.51,335.49,303.08,306.19,471.32,73.701
6.63E-04,2.01E-04,4.99E-04,0.959,1.461,353.53,345.44,305.14,309.99,538.03,43.082
0.001178,7.89E-04,0.001237,1.373,1.337,364.49,358.62,290.26,295.62,1092.2,41.419
9.14E-04,3.16E-04,9.19E-04,1.622,2.221,346.27,340.86,297.36,300.97,1451.8,102.15
5.32E-04,0.001105,0.001295,0.602,1.492,351.72,344.14,306,308.81,235.04,51.785
0.00119,4.58E-04,4.38E-04,0.195,1.423,362.41,338.88,304.12,307.1,42.681,41.759
8.78E-04,4.90E-04,5.71E-04,0.461,0.984,359.07,346.58,297.48,302.89,158.49,21.268
3.26E-04,1.35E-04,5.55E-04,1.164,2.458,364.22,350.08,295.46,301.56,696.86,116.89
6.04E-04,2.50E-04,0.001323,0.744,2.334,348.28,335.87,293.72,297.4,350.39,117.38
2.43E-04,8.48E-04,6.95E-04,1.981,1.146,342.77,340.62,308.2,311.46,1825.3,28.869
5.55E-04,2.29E-04,5.97E-04,0.75,2.319,371.25,354.01,304.18,309.24,331.86,103.35
4.17E-04,1.02E-04,8.06E-04,1.966,0.923,340.33,336.86,290.36,297.1,1877.1,19.72
8.88E-04,0.001134,0.001335,0.448,1.137,360.39,350.33,306.94,310.57,149.55,30.966
6.20E-04,3.80E-04,0.00116,0.569,1.784,369.96,354.01,308.8,313.41,208.47,67.68
9.70E-04,3.10E-04,0.001351,0.839,1.498,352.18,343.09,295.7,300.37,454.63,50.348
0.001048,5.64E-04,2.82E-04,0.852,1.946,372.31,360.93,303.52,307.97,452.26,74.471
0.001122,4.78E-04,8.50E-05,1.755,1.486,359.5,355.11,306.14,310.75,1688.4,43.342
8.61E-04,2.91E-04,9.38E-04,0.974,2.492,360.33,349.06,300.44,304.47,567.62,124.79
2.82E-04,1.76E-04,4.81E-04,0.932,0.53,372.47,363.48,293.08,307.22,454.67,7.2203
0.001065,5.48E-04,4.78E-04,0.982,0.547,343.2,339.79,302.36,307.96,619.03,7.7994
8.01E-04,6.31E-04,1.68E-04,0.934,2.12,363.2,352.57,291.76,295.95,516.88,88.886
6.74E-04,6.20E-04,9.89E-04,1.911,2.032,342.44,338.93,298.8,301.8,1866.7,88.509
9.56E-04,0.001099,9.98E-04,0.366,2.053,342.28,334.08,308.28,309.66,126.61,91.383
9.02E-04,6.40E-04,0.001261,0.427,1.209,370.92,354.63,301.58,306.8,135.38,33.498
4.85E-04,6.24E-04,0.001412,1.726,2.401,368.68,361.38,298.44,303.07,1423.3,125.62
5.36E-04,6.98E-04,8.31E-04,0.254,1.196,349.57,333.42,294.94,298.16,61.582,32.175
5.50E-04,0.001107,3.33E-04,1.491,1.899,361.32,356.39,302.92,306.32,1123.5,74.224
0.001072,7.58E-04,0.00111,0.729,0.629,345.74,341.05,303.4,308.35,367.23,10.472
0.001007,1.99E-04,0.001341,1.468,0.768,353.1,348.63,296.96,304.68,1216.8,14.675
6.78E-04,0.001014,6.37E-04,1.913,1.58,352.28,348.99,300,303.53,1829.2,53.958
3.59E-04,4.54E-04,1.02E-04,0.615,1.839,349.11,338.43,301.9,305.21,239.94,65.773
0.001172,0.001129,0.001129,1.55,0.988,346.47,343.88,301.62,305.25,1403.3,23.482
8.72E-04,3.22E-04,8.10E-05,0.111,1.742,345.31,319.06,295.04,296.64,15.284,60.142
9.50E-05,6.34E-04,4.67E-04,1.907,1.116,353.79,350.31,305.7,310.92,1619.3,26.351
7.28E-04,5.29E-04,1.24E-04,1.379,2.424,346.07,339.83,291.34,294.6,1051.1,114.18
1.16E-04,7.54E-04,0.001176,0.919,2.164,360.96,350.57,296.62,300.62,442.33,102.52
9.60E-05,0.001231,0.001085,0.216,1.555,357.33,337.63,298.12,300.66,41.571,56.055
2.73E-04,1.14E-04,8.79E-04,0.222,2.265,356.67,327,295.58,298.32,46.65,105.13
8.94E-04,4.84E-04,7.71E-04,1.975,0.492,353.96,351.32,294.74,304.1,2012.2,6.91
3.94E-04,1.82E-04,7.49E-04,0.471,1.631,352.61,339.2,309.42,313.04,155.21,54.3
4.94E-04,5.44E-04,0.001275,0.505,1.586,344.79,334.73,300.9,303.92,181.39,56.492
4.09E-04,7.90E-04,4.88E-04,0.136,1.542,368.61,333.03,290.06,292.97,18.952,50.982
9.71E-04,7.95E-04,0.001344,1.464,1.152,345.25,341.69,294.78,298.83,1223.5,31.677
5.24E-04,0.001227,7.16E-04,1.213,1.091,351.12,347.13,298.38,302.37,791.91,27.33
7.90E-05,4.95E-04,0.001043,0.222,0.719,360.63,341.56,304.4,309.84,43.311,12.64
7.33E-04,0.001185,8.21E-04,1.029,2.03,348.35,343.67,305.68,307.81,622.14,88.702
5.60E-05,0.001213,7.49E-04,0.345,0.597,351.29,341.13,296.6,302.08,93.917,10.06
1.27E-04,6.84E-04,9.82E-04,0.628,0.681,346.37,339.55,297.16,303,237.93,12.127
0.001136,4.53E-04,0.001275,1.671,0.696,359.77,356.41,308.7,315.74,1548.3,11.799
1.68E-04,6.55E-04,9.80E-05,0.381,1.133,366.37,350.38,305.82,310.77,100.84,26.197
4.20E-04,2.29E-04,4.22E-04,1.422,2.265,372.44,360.32,295.16,301.96,992.37,99.158
9.45E-04,5.48E-04,0.001377,1.762,1.251,359.83,355.04,292.26,298.23,1641.1,36.3
2.34E-04,5.97E-04,0.001229,0.991,0.835,346.8,342.12,303.56,308.66,531,16.75
6.27E-04,7.68E-04,0.001379,1.85,0.917,345.31,342.67,300.5,305.13,1731.4,20.572
2.24E-04,2.77E-04,0.001377,0.254,2.416,341.55,326.38,307.24,308.76,58.577,121.09
0.001107,8.68E-04,4.15E-04,0.602,2.261,369.34,355.68,298.04,301.32,252.03,103.72
0.001006,5.35E-04,7.40E-05,1.025,0.822,369.96,362.33,294.42,302.77,621.91,14.951
0.001111,3.21E-04,0.001244,0.423,1.729,356.4,339.06,291.94,295.91,149.94,66.138
6.53E-04,1.75E-04,1.12E-04,1.918,2.485,361.78,354.84,307.82,312.69,1800.4,108.16
0.001148,8.97E-04,2.12E-04,0.607,1.066,369.4,359.24,302.22,307.38,256.19,24.025
5.71E-04,0.00111,0.001015,0.904,2.004,354.39,348.12,306.16,308.7,473.95,87.765
0.00104,9.76E-04,3.79E-04,1.244,1.639,363.27,357.37,299.56,303.52,893.69,56.127
1.18E-04,6.27E-04,0.001229,0.543,2.399,351.95,340.68,309.8,312.18,184.37,117.98
6.08E-04,9.98E-04,7.67E-04,0.457,2.424,347.16,338.38,309.84,311.39,155.56,117.84
6.40E-05,1.36E-04,3.29E-04,1.926,1.435,342.38,338.66,307.96,312.52,1682.6,40.645
2.06E-04,1.71E-04,4.80E-04,1.761,1.799,341.12,335.71,293.98,298.9,1482.8,64.846
0.001015,8.42E-04,2.29E-04,0.489,0.411,368.88,359.86,302.46,312.12,171.9,4.7719
5.60E-05,6.79E-04,0.00122,1.002,2.483,356.14,346.65,298.4,301.91,514.7,132.2
5.69E-04,0.001072,2.12E-04,0.566,1.364,349.67,341.46,298.78,301.91,215.36,39.321
0.00105,2.36E-04,8.59E-04,0.552,0.413,359.64,350.63,290.8,301.79,219.06,5.3514
6.54E-04,3.42E-04,1.98E-04,1.548,1.486,350.36,344.73,291.52,296.78,1257.4,44.227
2.55E-04,0.001159,0.001415,1.126,2.494,370.95,362.09,295.26,298.82,634.22,141.55
9.99E-04,0.001026,0.001318,1.422,1.729,351.62,348.07,309.88,312.43,1150.5,67.756
0.001156,3.92E-04,6.02E-04,1.153,0.549,369.96,364.57,306.36,316.34,787.49,7.3929
9.29E-04,9.91E-04,1.37E-04,1.464,0.759,353.93,350.57,298.44,304.19,1188.3,13.464
9.79E-04,4.70E-04,0.001145,1.236,0.633,347.76,343.56,290.08,297.49,902.91,11.27
4.51E-04,9.91E-04,0.001381,1.143,0.797,353.93,350.04,308.12,313.05,697.92,15.788
1.20E-04,0.001124,7.92E-04,1.93,0.87,372.93,368.98,302.02,309.43,1602.6,17.68
9.10E-05,0.001054,3.45E-04,1.096,2.118,344.32,338.71,294.96,297.61,622.04,92.876
9.53E-04,2.68E-04,0.001005,0.446,0.755,356.73,346.5,309.34,314.9,152.85,13.11
0.001163,9.75E-04,0.001097,1.717,1.471,366.57,362.16,301.48,305.98,1614.2,48.97
5.77E-04,2.64E-04,9.15E-04,0.964,2.088,351.81,341.08,291.6,296.18,538.92,91.043
0.001195,0.001153,6.00E-05,1.132,2.252,341.02,337.39,302.72,304.4,820.88,100.3
5.11E-04,8.64E-04,0.001262,0.752,1.96,371.05,359.54,305.04,308.99,327.89,84.919
2.21E-04,5.60E-05,0.001064,0.396,0.847,369.54,350.97,306.6,314.55,107.25,15.967
9.49E-04,4.46E-04,0.001435,1.711,1.912,356.67,350.96,297.22,301.73,1570.5,81.366
1.28E-04,0.001147,4.21E-04,1.078,2.292,363.56,355.09,290.58,294.16,582.07,109.75
3.61E-04,6.28E-04,7.81E-04,1.099,0.704,357.82,352.82,304.78,311.82,635.02,11.831
1.87E-04,3.84E-04,9.39E-04,1.154,1.15,371.12,362.67,309.3,316.83,653.3,28.549
0.001113,6.88E-04,6.50E-05,0.966,2.086,351.39,345.52,308.88,311.33,596.45,82.975
9.77E-04,0.001218,8.23E-04,1.189,1.782,358.15,353.46,307.06,309.86,822.51,69.309
3.12E-04,8.19E-04,2.85E-04,0.714,1.198,369.67,358.46,294.94,300.92,289.08,30.258
7.39E-04,0.001231,7.50E-04,0.326,1.219,357.92,345.18,302.7,305.86,94.493,33.712
7.84E-04,6.18E-04,2.03E-04,0.556,1.156,372.18,357.76,294.08,300.28,204.98,27.782
4.71E-04,2.28E-04,7.21E-04,1.379,1.217,349.24,343.29,290.46,296.63,991.3,31.754
0.001068,8.44E-04,2.91E-04,1.641,1.391,362.61,358,297.06,301.86,1472.3,40.365
8.53E-04,0.001056,8.07E-04,0.56,1.86,341.82,335.2,304.24,306.1,229.54,74.895
8.45E-04,2.12E-04,4.00E-04,1.736,0.612,362.51,358.18,293.04,303.99,1557.3,9.2412
7.08E-04,5.76E-04,7.90E-05,1.175,1.908,340.56,335.88,302.02,304.65,798.8,71.029
8.61E-04,9.57E-04,3.38E-04,0.94,2.368,364.55,355.01,292.08,295.45,526.42,114.29
1.67E-04,8.32E-04,3.69E-04,0.824,0.965,351.78,346.33,308.3,312.52,375.04,20.06
5.02E-04,9.68E-04,7.67E-04,1.238,0.442,345.94,343.38,302.38,308.88,826.29,5.8467
6.17E-04,5.64E-04,7.70E-04,1.709,0.411,369.6,366.09,300.58,313.29,1427,4.894
6.91E-04,7.30E-05,0.001146,1.394,0.654,343.27,339.4,294.7,302.31,1067.2,11.135
9.47E-04,3.90E-04,0.00124,1.823,1.196,363.27,358.61,305.54,311.73,1732.5,31.983
0.001175,5.59E-04,3.51E-04,1.343,2.128,347.72,342.6,299.36,302.32,1089.2,90.076
8.53E-04,4.11E-04,1.49E-04,1.422,1.028,342.9,339.04,294.18,299.04,1142.4,22.331
0.001015,5.94E-04,2.84E-04,0.526,1.314,365.71,352.59,300.72,305.5,198.25,35.498
8.83E-04,0.001198,6.28E-04,1.531,2.044,346.14,342.56,297.48,299.88,1299,89.794
8.50E-04,4.36E-04,3.66E-04,1.563,1.133,363.3,358.07,301.74,308.14,1291.4,26.537
6.34E-04,2.19E-04,0.001166,1.985,1.973,347.49,342.6,299.72,304.21,1962.2,82.508
1.87E-04,6.30E-04,6.00E-04,0.282,1.234,355.28,339.3,304.94,308.33,69.249,32.617
3.98E-04,4.59E-04,0.001027,1.268,2.441,359.31,351.39,307.7,311.43,824.69,118.2
4.13E-04,0.001078,0.001029,0.831,0.948,356.27,349.33,291.9,297.38,395.17,22.434
8.71E-04,4.09E-04,5.79E-04,1.143,1.805,369.57,359.44,295.82,301.54,737.64,66.429
4.78E-04,7.66E-04,1.97E-04,0.472,2.208,348.58,336.31,297.3,299.77,161.27,96.906
7.11E-04,6.81E-04,7.89E-04,1.054,0.541,340.5,336.91,290.44,296.92,659.05,8.6806
0.001064,0.001214,7.21E-04,1.267,0.925,371.22,366.29,302.7,308.53,911.79,19.786
6.70E-04,0.001123,6.73E-04,1.458,1.047,355.77,352.53,309.58,313.52,1116.2,24.565
8.96E-04,8.44E-04,9.20E-05,0.847,1.32,354.62,347.98,300.68,304.56,450.55,35.776
6.93E-04,3.43E-04,3.31E-04,0.404,1.022,371.65,352.73,296.04,302.87,119.5,21.959
0.001134,1.86E-04,1.51E-04,1.783,1.528,362.51,356.86,303.78,309.66,1732.8,45.167
6.60E-04,8.79E-04,3.66E-04,1.411,1.007,349.74,345.78,292.92,297.92,1066.7,22.844
6.69E-04,0.00105,9.03E-04,1.989,1.183,348.32,345.63,296.62,300.59,1973.5,32.16
2.63E-04,4.53E-04,5.32E-04,0.355,1.973,352.47,333.44,293.2,296.41,106.57,79.856
5.03E-04,0.001009,9.40E-04,0.852,1.4,342.9,338.26,305.26,307.86,434.42,44.05
9.90E-04,5.34E-04,0.001171,1.797,1.5,348.71,344.66,295.14,299.44,1755.5,50.337
6.40E-04,0.001101,0.001292,0.717,1.295,348.94,342.13,295.34,298.79,326.3,40.056
4.28E-04,5.02E-04,8.80E-04,1.713,1.748,363.36,356.92,297.66,303.31,1402.1,64.643
7.87E-04,5.66E-04,4.95E-04,1.825,0.562,371.38,367.38,297.78,308.98,1655.4,8.0359
6.69E-04,3.99E-04,6.37E-04,0.923,1.612,365.54,353.96,291.6,297.55,491.15,54.074
1.11E-04,3.68E-04,4.87E-04,1.814,1.626,360,354.21,305.94,311.74,1470.1,52.993
3.80E-04,0.001058,0.001171,0.453,1.87,355.74,343.13,298.86,301.7,142.86,79.222
4.41E-04,2.97E-04,0.001062,1.647,1.717,361.88,355.4,308,313.54,1314.4,61.879
7.70E-04,3.93E-04,0.001338,1.434,1.032,353.99,348.97,294.7,301,1112.3,25.002
9.90E-05,4.54E-04,1.76E-04,0.712,2.072,355.68,344.69,308.42,311.89,287.06,81.58
4.70E-04,6.42E-04,8.42E-04,0.197,1.196,345.61,328.71,296.68,299.32,38.231,32.096
9.76E-04,2.60E-04,0.001107,1.612,1.036,364.45,359.41,307.98,314.91,1395.6,23.702
0.001142,6.98E-04,9.95E-04,0.121,1.532,359.57,328.52,293.36,295.65,17.742,52.729
1.55E-04,5.49E-04,0.001404,0.579,1.15,372.51,358.44,308.26,314.59,194.45,30.401
8.34E-04,7.20E-05,6.48E-04,1.726,1.32,353.13,347.85,300.94,307.13,1570.6,35.808
9.03E-04,9.30E-05,3.03E-04,1.973,1.297,361.58,356.78,309.6,316.11,1985.7,33.11
5.84E-04,0.001161,0.001047,0.535,1.152,367.36,356.38,301.78,306.37,185.98,30.922
4.04E-04,1.84E-04,4.84E-04,1.164,1.582,356.17,346.86,294.94,301.15,716.35,50.438
5.81E-04,8.73E-04,3.20E-04,1.422,1.404,343.56,340.05,299.76,303.01,1080.6,41.429
1.66E-04,6.38E-04,1.02E-04,1.534,1.244,350.16,346.05,303.64,308.15,1123.6,31.385
6.40E-05,7.58E-04,5.09E-04,0.419,2.126,366.93,349.67,309.46,312.58,114.66,89.848
7.94E-04,0.001012,9.92E-04,0.296,2.307,352.57,339.15,308.48,310.09,84.849,111.85
5.30E-04,6.12E-04,4.74E-04,1.673,1.364,351.52,347.11,295,299.84,1403.1,39.155
4.87E-04,3.44E-04,7.60E-04,1.88,2.328,359.14,351.79,290.6,295.94,1691.5,110.56
7.23E-04,4.06E-04,3.50E-04,1.745,2.456,348.38,343.65,305.14,308.19,1582.9,113.56
2.37E-04,7.65E-04,0.001408,1.994,1.851,367.13,362.29,309.26,313.82,1757.5,76.096
0.001047,0.001186,9.29E-04,0.486,0.474,347.29,341.46,300.12,305.69,183.78,6.9064
3.35E-04,0.001018,6.03E-04,1.158,0.606,345.41,341.75,290.84,297.21,713.32,10.389
8.62E-04,0.001128,6.72E-04,0.864,0.954,367.92,360.51,295.3,301.26,448.94,21.364
0.001056,2.54E-04,1.42E-04,1.616,2.256,368.71,359.96,295.04,300.57,1418,96.422
0.001031,6.46E-04,0.00111,1.288,1.185,345.28,340.86,290.68,295.04,987.9,32.668
0.001167,4.08E-04,0.001449,1.947,0.986,368.97,364.16,291.58,299.9,2015.5,23.491
9.10E-05,0.001191,4.64E-04,1.153,0.484,363.36,359.55,308,316.07,647.13,6.2992
8.01E-04,6.90E-05,8.03E-04,0.322,1.469,368.12,342.6,299.08,304.24,94.388,44.909
8.31E-04,6.68E-04,6.69E-04,0.186,1.977,358.48,335.26,303.92,305.95,36.599,80.918
5.12E-04,2.67E-04,5.06E-04,1.93,2.193,369.4,361.83,305.4,311.35,1746,91.999
8.77E-04,6.33E-04,0.001072,0.408,1.003,354.92,344.69,308.92,312.79,132.22,22.949
8.47E-04,4.99E-04,9.14E-04,1.415,1.683,360.82,354.9,306.76,311.21,1087.4,59.774
3.17E-04,5.14E-04,0.001418,0.659,2.208,359.27,345.82,301.76,305.44,260.26,106.43
3.54E-04,5.35E-04,8.59E-04,1.531,2.238,352.57,345.76,291.42,295.66,1159,105.24
0.001004,9.80E-05,0.001156,1.563,1.376,347.16,342.27,301.12,306.13,1379.6,41.064
8.94E-04,5.67E-04,8.34E-04,0.258,0.574,346.73,335.69,302.46,307.12,67.582,8.804
0.00107,3.45E-04,3.75E-04,0.526,1.143,363.93,351.46,305.84,311.04,201.28,26.861
7.96E-04,3.79E-04,8.86E-04,0.184,0.572,351.02,332.42,291.48,297.11,35.701,9.4116
3.28E-04,0.001227,6.46E-04,0.353,2.296,360.33,344.82,302.1,304.32,97.552,110.98
9.78E-04,4.83E-04,9.14E-04,1.766,1.376,356.3,352,302.2,307.13,1670,40.958
7.22E-04,0.001203,0.001058,1.01,1.091,349.14,345.42,309.74,312.77,598.51,27.873
8.61E-04,1.42E-04,2.73E-04,0.186,2.441,361.55,332.25,305.2,307.29,37.211,110.4
0.001101,0.001182,0.001251,1.375,1.03,371.05,366.64,309.36,314.48,1062.6,25.299
6.49E-04,0.001245,3.38E-04,0.7,1.194,357.89,349.9,291.96,296.18,306,31.627
0.001186,0.001194,3.19E-04,0.976,0.606,358.35,354.19,304.62,310.57,603.92,9.2159
2.22E-04,3.43E-04,3.93E-04,1.673,1.23,358.61,352.73,294.4,301.53,1303.7,31.122
6.28E-04,5.82E-04,3.19E-04,1.869,2.401,347.23,342.79,298.46,301.55,1760.1,112.91
6.15E-04,1.94E-04,0.001335,0.864,2.46,351.75,339.38,295.84,299.85,449.78,128.42
9.84E-04,7.75E-04,5.69E-04,1.818,1.979,366.86,361.78,302.18,306.29,1725.5,80.486
1.59E-04,1.69E-04,2.38E-04,1.348,1.043,341.39,337,299.38,304.63,912.64,22.261
2.56E-04,2.74E-04,3.45E-04,0.318,2.063,348.71,327.99,291.48,294.5,89.895,84.742
1.91E-04,6.60E-05,9.85E-04,0.531,2.435,366.57,341.96,302.76,307.72,176.65,116.7
1.98E-04,8.48E-04,6.67E-04,1.365,2.431,350.33,344.71,300,302.85,920.6,121.13
3.15E-04,3.72E-04,9.01E-04,0.991,2.317,349.11,340.61,303.6,306.97,539.68,108.71
3.49E-04,9.69E-04,5.12E-04,1.265,2.443,351.75,346.43,304.02,306.5,824.98,119.44
9.27E-04,7.50E-04,9.05E-04,0.643,0.872,358.05,349.1,293.04,299.06,279.2,18.645
3.59E-04,7.84E-04,9.42E-04,0.119,1.469,351.81,326.56,299.54,301.47,14.838,48.277
1.55E-04,8.68E-04,0.001447,1.212,1.708,368.02,360.32,302.38,307.23,712.29,66.818
1.87E-04,0.001202,0.001359,0.915,1.099,348.22,343.55,303.6,307.08,455.86,29.365
0.001055,0.001214,0.001142,0.681,0.671,361.88,354.5,292.68,299.4,311.97,12.799
9.91E-04,2.30E-04,4.41E-04,0.242,1.162,365.41,340.42,293.32,298.13,61.289,28.37
2.03E-04,9.44E-04,7.08E-04,1.337,1.33,353.56,348.53,294.84,299.35,880.57,39.066
2.11E-04,0.001029,6.35E-04,0.991,1.381,345.12,339.84,294.24,297.71,531.87,42.136
8.60E-04,4.04E-04,4.28E-04,0.163,1.815,356.5,332.19,305.12,307.15,28.961,66.001
0.001093,0.001123,2.63E-04,1.903,2.051,341.78,338.89,291.7,294.13,2014.6,87.687
6.41E-04,0.001204,4.17E-04,0.465,1.393,349.24,341.52,308.14,310.54,158.2,41.691
3.13E-04,3.88E-04,6.72E-04,0.698,2.28,353.73,340.08,294.46,298.34,292.39,105.65
5.56E-04,4.72E-04,3.82E-04,0.3,0.778,357.06,340.68,294.26,300.11,82.58,14.307
7.41E-04,0.001008,6.00E-04,0.404,1.612,346.4,334.99,291.42,294.13,137.15,56.856
7.54E-04,6.20E-05,0.001132,1.139,2.057,361.98,350.09,298.58,304.54,730.43,87.733
3.42E-04,2.28E-04,7.71E-04,0.942,1.521,372.7,358.08,291.8,299.89,471.81,48.148
6.63E-04,5.74E-04,8.28E-04,0.311,1.788,357.72,341.67,309.98,312.56,88.949,66.775
6.15E-04,7.57E-04,7.75E-04,0.801,1.03,357.49,350.64,304.52,309.33,383.98,23.612
0.001047,4.05E-04,7.99E-04,1.24,0.728,347.89,343.42,290,296.94,920.52,13.605
6.69E-04,7.78E-04,0.001261,1.694,0.503,369.73,365.89,296.26,307.48,1419.2,7.4558
4.32E-04,5.82E-04,0.001407,0.548,1.983,369.47,352.63,302.7,306.93,189.2,86.948
0.001105,0.001008,4.03E-04,0.522,0.478,360.92,352.77,294.5,302.6,200.12,6.6859
3.46E-04,7.06E-04,0.001073,1.187,0.526,350.07,346.47,300.88,308.21,737.74,7.8206
5.19E-04,4.51E-04,7.70E-04,1.191,1.446,366.3,358.06,302.06,308.12,744.03,44.076
1.35E-04,9.14E-04,9.20E-05,0.134,2.49,347.06,322.48,295.42,296.68,17.832,122.35
3.13E-04,9.73E-04,1.03E-04,1.24,2.466,348.55,342.59,293.62,296.33,798.07,120.61
5.94E-04,6.21E-04,6.00E-05,0.432,0.726,351.42,340.98,294.42,300.24,139.96,12.477
0.001084,3.99E-04,1.20E-04,0.241,1.977,362.7,335.86,292.22,295.26,62.544,76.843
7.50E-04,5.78E-04,0.001281,1.289,1.44,361.52,354.97,300.2,305.43,903.09,46.724
3.63E-04,6.88E-04,6.11E-04,1.326,1.124,369.01,362.86,306.88,313.22,866.46,27.064
3.63E-04,0.001,0.001051,0.928,2.12,345.35,340.02,305.94,308.07,487.87,97.294
6.74E-04,6.24E-04,5.90E-04,0.404,0.732,371.88,355.61,293.66,301.82,117.98,13.152
8.41E-04,3.74E-04,9.30E-05,0.767,0.908,360.69,351.64,295.98,302.85,370.17,17.517
0.00117,8.96E-04,1.93E-04,0.163,1.055,358.08,339.28,307.42,310.09,30.318,23.595
2.89E-04,5.74E-04,3.75E-04,0.786,1.242,357.23,349.34,309.34,313.82,349.76,31.827
8.56E-04,0.00117,4.84E-04,1.434,0.543,358.98,356.14,307.3,313.93,1115.7,7.6723
7.27E-04,6.03E-04,3.58E-04,0.586,1.618,352.21,341.72,299.5,303,234.46,53.569
7.22E-04,2.91E-04,0.001325,0.854,1.301,348.98,342.2,308.04,312.11,448.86,37.79
0.001162,7.65E-04,4.48E-04,0.964,2.498,363.27,354.97,304.38,307.27,584.89,121.32
3.48E-04,3.00E-04,4.46E-04,1.981,2.093,359.37,353.4,305.68,310.79,1804.3,84.628
1.65E-04,3.46E-04,0.00116,1.584,0.413,365.91,361.74,294.74,309,1149.8,5.222
1.70E-04,4.92E-04,5.40E-04,0.461,1.349,348.98,337.56,302.68,306.35,145.92,38.168
1.68E-04,0.001207,7.99E-04,1.384,2.168,340.89,337.02,296.3,298.55,958.3,102.56
0.001006,0.001147,0.001292,1.858,2.168,365.94,361.42,297.6,301,1804.2,106.77
6.47E-04,6.70E-04,8.79E-04,0.702,1.628,363.93,352.74,301.54,305.91,303.9,56.991
0.001004,6.49E-04,7.19E-04,0.309,2.313,360.69,341.75,303.64,305.98,93.531,108.75
0.001049,2.17E-04,0.001075,0.163,0.608,368.58,340.51,294.42,301.36,29.714,10.062
0.00103,1.42E-04,9.49E-04,0.888,0.927,369.73,360.47,306.48,314.43,486.26,18.735
0.001116,2.26E-04,4.99E-04,1.82,0.633,371.09,366.99,307.26,317.56,1759.7,9.1129
5.47E-04,2.04E-04,8.38E-04,0.193,0.837,371.02,345.01,307.82,313.31,36.537,15.513
5.85E-04,9.40E-04,5.29E-04,0.647,1.118,342.77,337.84,308.9,311.52,275.23,27.276
6.07E-04,9.87E-04,0.001325,0.455,1.872,351.58,339.39,294.76,297.54,152.96,80.998
9.22E-04,0.001092,0.001155,0.698,1.242,342.05,336.09,292.08,295.19,336.17,36.881
8.29E-04,2.82E-04,1.69E-04,0.586,0.612,355.35,346.12,293.58,301.68,235.75,9.262
9.50E-05,2.32E-04,5.27E-04,1.624,2.456,366.57,356.12,301.92,308.17,1193.3,113.65
4.69E-04,3.90E-04,8.50E-05,1.044,1.526,349.27,342.22,299.28,303.68,607.35,45.854
0.001069,9.79E-04,5.80E-05,1.457,2.053,366.5,361.16,306.24,309.53,1182.4,82.353
0.001075,0.0012,0.00112,0.919,2.095,348.78,344.1,308.82,310.67,545.02,96.258
2.94E-04,0.001068,2.05E-04,1.863,1.591,366.27,361.57,297.12,301.91,1575.6,52.394
9.52E-04,5.84E-04,8.48E-04,0.756,1.885,348.75,340.47,299.76,302.8,381.3,75.33
5.61E-04,0.001124,2.96E-04,0.596,1.58,370.1,358.72,305.56,309.37,221.35,51.897
6.31E-04,6.64E-04,0.001418,1.869,2.477,341.91,338.85,307.74,309.85,1780.2,128.92
7.42E-04,0.001185,2.31E-04,1.118,1.406,344.65,341.01,303.46,306.1,727.06,41.841
6.89E-04,0.001167,0.001094,0.887,1.74,360.59,352.59,293.14,296.79,462.98,69.374
4.70E-04,9.74E-04,0.001227,1.736,0.524,346.77,344.68,302.44,308.68,1492.9,8.0261
4.20E-04,4.23E-04,5.43E-04,0.111,0.576,347.76,328.16,303.5,307.08,13.149,8.5598
0.001057,6.51E-04,0.001408,0.495,1.551,348.61,337.5,292.9,296.23,192.39,55.872
6.50E-05,7.34E-04,0.001136,1.673,1.133,353.93,349.5,293.02,298.82,1275.6,29.823
1.09E-04,6.22E-04,8.51E-04,1.326,1.387,361.78,355.84,309.92,315.01,837.52,41.183
0.001141,2.48E-04,9.53E-04,0.195,0.564,346.8,330.19,290.56,296.01,42.743,9.2831
0.001185,0.001022,1.58E-04,1.538,2.28,363.86,358.02,290.72,294.13,1340.7,105.02
1.52E-04,8.44E-04,4.70E-04,1.601,2.443,360.99,354.72,299.24,302.88,1183.7,119.63
6.79E-04,0.001018,0.001003,0.653,0.66,368.41,360.37,305.64,312.78,265.09,11.083
3.29E-04,2.31E-04,3.78E-04,1.232,0.618,366.3,360.67,308.64,318.68,758.94,8.6072
5.19E-04,0.001105,1.73E-04,0.491,2.307,358.12,345.56,299.32,301.77,165.04,106.59
5.85E-04,0.00108,8.24E-04,1.624,2.384,354.19,349.35,293.24,296.19,1337.8,122.59
7.02E-04,7.40E-04,0.001185,0.767,1.467,347.1,341.08,307.6,310.49,372.5,48.309
9.52E-04,7.50E-04,0.001236,0.459,1.545,347.39,337.44,300.92,303.7,167.68,54.282
4.66E-04,5.58E-04,8.28E-04,1.329,1.631,369.54,360.92,293.56,299.82,889.22,56.73
5.95E-04,7.99E-04,5.89E-04,0.491,1.975,370.95,353.39,296.54,300.5,161.63,81.337
1.11E-04,4.09E-04,1.80E-04,0.972,1.036,340.83,336.72,309.64,313.13,509.59,21.962
5.28E-04,2.53E-04,4.88E-04,0.505,1.301,372.34,354.57,306.38,312.61,166.53,34.433
7.93E-04,9.30E-04,6.72E-04,0.742,0.518,341.62,337.81,301.94,306.96,362.52,7.553
7.14E-04,0.001056,0.001418,0.634,1.534,341.39,336.28,309,310.95,274.12,54.969
0.001118,6.61E-04,6.65E-04,1.109,0.942,365.97,359.51,295.3,302.09,736.42,20.171
9.00E-04,0.001047,2.78E-04,1.523,1.941,371.65,366.09,304.96,308.78,1225.6,76.236
1.67E-04,1.77E-04,2.95E-04,1.335,0.755,357.36,351.2,292.78,302.58,865.84,12.996
9.58E-04,4.58E-04,5.53E-04,1.928,1.395,353.3,349.29,297.54,302.51,1957.9,40.685
7.91E-04,2.71E-04,8.35E-04,0.425,0.507,361.12,350.59,307.42,315.53,134.47,6.6542
5.90E-04,0.001165,0.001187,1.664,0.612,348.09,346.02,307.46,312.43,1412.7,10.095
7.73E-04,0.001005,0.001169,1.802,0.646,366.07,362.98,306.82,314.3,1628,10.771
0.001036,7.80E-05,3.59E-04,1.574,1.108,342.48,338.19,290.5,296.08,1421,25.805
1.05E-04,4.63E-04,0.001306,0.404,2.322,341.09,325.88,291.06,293.59,133.07,118.79
7.50E-04,9.97E-04,1.41E-04,1.962,2.246,351.81,347.94,293.1,296.13,1944.6,101.54
1.40E-04,1.95E-04,5.46E-04,0.683,1.095,352.38,343.22,307.68,312.93,271.05,24.914
8.63E-04,3.55E-04,0.001027,0.571,1.962,362.31,345.79,293.98,298.39,225.64,81.994
9.70E-05,2.68E-04,0.001232,1.599,0.507,358.74,355.17,308.44,318.44,1170.3,6.7809
9.41E-04,0.001192,0.001034,1.63,1.479,372.6,367.84,303.36,307.91,1391.8,49.662
7.38E-04,7.33E-04,4.46E-04,1.865,2.2,350.16,345.67,291.98,295.43,1779.9,99.103
9.49E-04,9.38E-04,6.41E-04,1.572,1.059,357.23,353.94,309.24,313.48,1344.5,24.723
3.97E-04,0.001213,2.49E-04,1.029,1.532,371.78,363.62,293.76,298.57,554.2,49.621
3.13E-04,2.52E-04,8.17E-04,1.831,0.988,358.84,353.8,293.28,301.69,1556.5,21.69
7.77E-04,9.80E-04,5.89E-04,0.873,1.759,343.99,337.65,290.84,293.72,478.17,66.942
5.81E-04,8.07E-04,6.97E-04,1.35,1.343,344.13,340.08,295.04,298.74,985.04,39.577
9.91E-04,0.001213,6.81E-04,1.154,1.091,355.58,351.13,298.46,302.6,786.67,27.173
9.96E-04,0.001248,0.001267,0.828,1.372,366.5,359.5,307.82,311.55,428.86,44.139
6.11E-04,9.28E-04,3.36E-04,0.144,0.719,346.24,332.01,307.7,310.38,21.608,12.084
1.05E-04,9.27E-04,2.64E-04,1.054,0.434,367.49,362.28,295.72,307.03,549.52,5.4388
3.23E-04,6.92E-04,2.70E-04,1.029,2.368,360.59,351.79,303.7,307.14,560.75,108.01
2.90E-04,5.68E-04,0.001216,1.164,2.214,344.55,338.7,303.5,306.33,718.14,104.91
9.10E-04,9.62E-04,0.001248,0.626,2.166,353.53,343.34,294.78,297.49,270.32,105.82
6.35E-04,1.42E-04,6.24E-04,1.557,2.118,341.72,335.62,294.7,298.87,1294.3,89.879
4.88E-04,6.09E-04,0.001115,1.022,2.317,358.74,350.54,307.38,310.67,574.08,110.87
2.79E-04,9.19E-04,0.001283,1.164,0.511,366.5,361.54,298.8,308.78,678.72,7.6755
5.87E-04,0.001003,0.001373,0.345,2.051,348.05,337.21,308.48,310.18,106.02,94.118
0.001114,3.36E-04,9.94E-04,1.65,0.889,347.06,343.44,294.06,300.12,1550.5,18.791
9.12E-04,0.001071,8.40E-04,1.762,1.601,350.99,347.82,302.86,305.93,1658.4,56.547
6.92E-04,0.001046,2.66E-04,0.63,2.206,340.59,332.88,293.08,295.15,273.23,100.18
4.33E-04,6.86E-04,9.56E-04,0.841,1.467,347.29,340.01,295.56,299.37,415.8,47.702
4.30E-04,9.92E-04,3.73E-04,1.084,0.917,351.78,347.93,309.06,313.14,636.3,18.406
5.79E-04,9.15E-04,0.00119,1.086,0.497,372.93,367.44,302.26,312.76,628.14,7.0758
0.001053,7.51E-04,0.001346,0.446,1.477,345.31,334.85,293.26,296.26,166.2,50.948
6.10E-04,0.001185,9.87E-04,1.593,1.874,363.03,358,296.18,299.92,1274.8,78.643
2.54E-04,0.001098,0.001442,0.742,1.86,372.77,362.15,308.5,312.27,303.21,79.07
6.71E-04,8.04E-04,2.73E-04,0.725,1.274,359.34,350.63,299.86,304.32,325.66,33.918
6.77E-04,0.001083,2.73E-04,1.905,1.2,356.96,354.04,305.96,310.04,1796.5,30.601
7.50E-04,6.55E-04,3.34E-04,0.605,1.131,368.41,357.24,305.86,311.25,236.6,26.688
3.97E-04,0.001105,0.001262,1.818,1.24,353.37,350.05,297.44,301.74,1577.2,36.5
0.001121,7.96E-04,3.08E-04,1.561,1.773,347.43,343.96,304.68,307.42,1405.2,63.751
9.04E-04,8.77E-04,0.001218,0.626,1.404,370.49,357.85,292.98,298.01,257.94,45.495
6.77E-04,8.30E-04,9.39E-04,1.749,1.944,361.09,355.48,290.06,294.46,1533.4,82.658
2.48E-04,0.001083,0.001057,1.458,2.313,364.06,358.71,309.64,312.63,1012.8,112.03
6.03E-04,3.37E-04,6.37E-04,0.586,2.015,368.35,349.98,297.74,302.58,220.8,82.086
0.001114,1.69E-04,0.001079,0.533,0.858,364.65,353.07,308.04,314.56,206.72,16.51
8.83E-04,1.57E-04,2.36E-04,1.683,2.263,368.84,360.68,308.8,314.21,1472.1,92.752
0.001169,7.33E-04,3.94E-04,1.626,1.204,372.18,367.23,307.3,312.99,1451.5,30.301
9.08E-04,2.94E-04,1.10E-04,1.787,2.483,371.35,363.08,300.2,305.49,1639.4,113.28
7.30E-05,8.94E-04,0.001146,0.273,0.48,352.64,339.34,290.2,297.24,63.702,7.5822
7.63E-04,0.001,0.001024,1.36,1.202,364.22,359.6,308.1,312.71,987.93,32.87
8.81E-04,9.43E-04,6.25E-04,0.708,2.458,371.61,359.28,301.54,304.7,317.07,122.82
7.03E-04,2.24E-04,8.41E-04,0.21,0.82,358.74,338.25,302.6,307.47,44.385,15.368
6.50E-05,4.54E-04,0.001325,0.647,0.721,350.53,342.45,299.14,305.79,244.54,13.327
8.32E-04,0.001075,5.26E-04,0.358,2.08,362.08,346.77,303.58,306.02,106.52,89.952
6.53E-04,4.47E-04,6.23E-04,0.332,0.536,364.62,350.9,305.3,313.13,90.48,7.3138
7.66E-04,8.04E-04,6.66E-04,1.371,0.663,371.81,366.84,301.7,310.67,988.27,10.762
6.60E-05,1.29E-04,0.001414,1.92,0.463,349.64,346.74,297.26,308.04,1643.7,6.3495
1.57E-04,7.83E-04,8.13E-04,0.613,1.986,355.58,345.73,309.78,312.58,223.95,82.051
8.10E-05,2.95E-04,5.80E-05,0.148,0.541,366.04,337.1,290.84,298.18,20.607,7.8054
5.20E-05,8.48E-04,7.11E-04,1.947,2.33,358.38,352.99,292.86,296.9,1654.5,113.89
7.19E-04,0.001058,2.63E-04,0.885,1.288,349.27,344.35,305.5,308.58,475.34,35.082
5.92E-04,2.58E-04,8.80E-04,0.676,1.272,364.68,350.94,294.8,301.42,282.3,34.738
5.44E-04,6.61E-04,8.50E-05,1.322,1.288,354.59,349.9,307.54,311.78,919.24,33.391
0.001007,3.88E-04,0.001432,1.958,1.729,355.48,350.44,292.9,298.02,2025.5,67.215
4.61E-04,8.18E-04,6.55E-04,1.878,2.462,365.51,360.07,302.7,306.39,1654.8,121.59
0.001072,8.77E-04,0.001421,0.564,1.282,341.42,334.18,293.82,296.8,243.48,39.522
8.75E-04,6.52E-04,8.20E-05,1.4,1.91,363.69,357.01,298.36,302.74,1067.3,71.466
2.28E-04,2.82E-04,0.001269,0.248,0.455,350.36,336.11,295.1,302.38,55.102,6.476
4.71E-04,6.91E-04,0.001157,1.392,1.137,361.09,355.57,297.32,303.32,980.08,29.644
4.03E-04,1.90E-04,0.001331,1.652,1.761,343.99,338.59,299.22,303.85,1364.7,67.506
2.98E-04,8.60E-04,7.20E-05,1.935,0.883,356.2,353.26,303.36,309.07,1718.5,16.655
7.57E-04,1.68E-04,1.41E-04,1.048,1.853,346.07,338.03,296.5,300.72,653.61,66.219
8.11E-04,3.21E-04,1.63E-04,1.844,1.301,366.37,360.52,295.64,302.88,1713.1,33.715
8.41E-04,3.06E-04,4.41E-04,0.628,0.637,352.34,343.98,292.68,300.3,268.04,10.269
9.33E-04,8.71E-04,0.001002,0.828,1.706,352.21,344.38,292.74,296.2,440.09,65.077
2.44E-04,4.78E-04,8.72E-04,1.449,0.574,348.88,345.87,306.86,313.64,1032.1,8.3505
3.50E-04,2.94E-04,8.61E-04,0.698,0.883,358.08,349.27,306.1,312.46,287.62,17.232
4.04E-04,5.28E-04,0.001134,1.31,1.269,363.6,357.39,308.1,313.83,864.44,35.651
3.09E-04,2.67E-04,0.001428,1.945,0.957,353.33,348.94,291.08,299.1,1751.8,22.213
6.55E-04,5.73E-04,6.35E-04,1.736,1.643,356.43,351.8,303.72,308.1,1519.7,56.024
8.80E-05,9.90E-05,5.83E-04,0.831,2.498,357.89,340.08,293.42,298.92,377.04,121.65
1.10E-04,6.90E-05,9.56E-04,1.36,1.066,368.91,359.27,292.9,303.92,867.22,24.644
3.33E-04,5.34E-04,0.00122,0.157,2.403,362.37,332.82,305.08,306.88,24.391,121.19
6.10E-04,6.86E-04,0.001302,1.434,1.171,366.8,361.11,304.02,310.07,1049.4,31.547
4.10E-04,0.001216,0.001153,1.762,0.686,343.66,341.29,292.26,297.69,1527.1,13.508
5.54E-04,9.78E-04,9.10E-05,1.044,2.019,360.89,353.01,294.82,298.44,600.35,81.842
7.30E-05,0.001009,0.001274,0.214,1.752,363.5,341.82,307.28,309.7,40.447,69.477
6.96E-04,4.68E-04,9.70E-04,1.696,1.66,345.08,340.76,296.22,300.24,1507.6,59.575
3.93E-04,0.001155,0.001248,1.305,1.891,365.64,359.44,301.28,305.02,853.02,81.335
6.68E-04,8.41E-04,8.03E-04,0.921,0.681,356.37,350.44,292.26,299.46,496.15,12.33
5.05E-04,2.29E-04,3.13E-04,1.09,2.412,348.94,340.67,305.02,308.47,661.78,108.29
6.88E-04,0.001063,9.08E-04,0.843,0.553,353.5,349.29,308.18,313.91,428.38,8.1969
6.70E-05,7.47E-04,2.05E-04,0.983,1.897,351.09,343.65,299.72,303.22,503.76,71.937
0.001121,3.70E-04,7.79E-04,0.385,0.589,359.93,347.98,301.64,308.87,124.08,8.8418
5.97E-04,0.001162,9.52E-04,1.534,2.04,357.52,353.52,308.78,311.45,1201.2,89.753
8.39E-04,0.001003,1.26E-04,0.59,1.267,342.08,335.08,291.94,295.01,249.73,34.252
1.03E-04,1.30E-04,5.86E-04,0.343,2.216,351.75,329.68,297.5,300.72,99.448,97.396
7.90E-05,6.45E-04,0.001237,0.168,1.677,352.21,327,292.94,295.32,26.584,64.073
4.74E-04,7.10E-04,0.001015,1.001,1.845,344.16,339.03,306.78,309.33,570.71,73.249
1.25E-04,2.50E-04,0.001267,0.396,1.253,350.92,334.77,292.42,297.24,120.16,35.569
3.12E-04,9.79E-04,9.50E-04,0.467,2.17,360.03,344.83,294.66,297.68,146.53,102.94
0.00105,6.37E-04,0.001069,1.158,2.37,368.35,358.74,292.22,296.41,783.66,120.56
5.99E-04,1.10E-04,8.93E-04,1.876,0.637,341.82,339.13,297.82,305.01,1780.3,10.233
1.16E-04,0.00124,1.44E-04,1.861,1.933,368.88,363.87,296.64,300.82,1512.5,76.485
6.84E-04,9.75E-04,0.001129,1.044,1.442,341.52,337.96,307.96,310.3,642.77,47.242
0.001121,8.78E-04,6.76E-04,1.593,0.812,347.56,344.83,301.14,305.86,1454.9,15.622
3.23E-04,3.67E-04,9.60E-04,0.564,1.479,341.98,333.02,302.68,305.9,211.74,47.188
8.96E-04,4.98E-04,8.42E-04,1.572,0.457,347.13,344.43,293.88,302.23,1360.1,6.3231
0.001168,7.30E-05,7.99E-04,1.542,1.49,346.9,342.56,308.32,312.44,1391.3,45.668
4.02E-04,4.47E-04,0.001418,0.216,2.401,359.07,329.25,290.32,292.84,45.221,128.06
8.44E-04,9.13E-04,0.001449,1.297,2.391,348.18,343.86,306.2,308.35,956.62,125.02
1.12E-04,0.001208,4.22E-04,1.62,1.87,365.25,360.04,299.36,303.31,1187.7,73.485
3.80E-04,3.43E-04,5.61E-04,0.288,1.097,346.47,333.58,305.24,308.42,75.338,25.549
5.21E-04,7.86E-04,0.001061,0.624,1.059,346.63,339.93,302.66,306.32,253.25,25.89
9.27E-04,9.21E-04,9.59E-04,1.935,1.135,351.35,348.29,293.04,297.67,1964.6,29.947
5.25E-04,7.65E-04,6.56E-04,0.423,2.351,363.2,346.4,303.06,305.85,128.8,112.1
0.001164,5.85E-04,1.28E-04,0.581,2.269,357.42,346.5,307.68,310.26,247.17,96.933
0.001149,6.66E-04,4.06E-04,1.909,1.049,351.88,348.63,294.14,299.3,2002.6,24.042
2.37E-04,0.001222,4.62E-04,1.434,0.415,368.45,364.66,292.1,303.46,970.91,5.4401
3.03E-04,2.54E-04,1.00E-04,0.923,1.637,342.9,335.89,303.62,307.28,482.94,51.866
5.36E-04,3.56E-04,8.54E-04,1.755,1.906,370.79,362.72,298.02,304.53,1476.3,75.016
8.52E-04,6.75E-04,0.001093,1.603,2.458,343.14,338.51,293.26,296,1413.7,130.39
4.49E-04,5.76E-04,2.88E-04,1.82,2.277,367.75,360.48,292.62,297.77,1556.9,102.17
6.68E-04,1.53E-04,3.72E-04,0.28,0.524,340.07,331.3,305.1,309.55,75.644,6.9828
9.94E-04,6.18E-04,3.69E-04,0.892,1.887,359.11,349.86,295.3,299.28,499.22,72.267
4.64E-04,2.58E-04,5.80E-05,0.738,0.663,356.04,348.52,303.06,310.71,324.96,9.8016
3.52E-04,9.37E-04,1.75E-04,1.177,0.755,359.5,355.1,305.84,311.97,712.35,12.737
3.50E-04,8.31E-04,0.001234,1.113,0.776,347.39,342.99,295,300.78,664.47,15.787
7.80E-04,1.46E-04,5.25E-04,1.16,2.126,349.8,341.62,301.34,305.43,777.24,88.477
2.87E-04,4.38E-04,2.53E-04,1.495,1.427,344.39,340.13,303.18,307.2,1114.4,41.002
1.13E-04,5.37E-04,5.68E-04,1.42,2.254,356.37,349.38,303.38,307.39,959.61,100.76
0.001136,1.11E-04,0.001297,1.647,1.818,364.19,357.03,304.66,310.47,1501.6,70.153
3.05E-04,0.001213,5.36E-04,0.508,2.315,340.76,332.76,299.6,301.26,179.48,112.27
2.25E-04,8.22E-04,2.71E-04,0.258,0.858,369.5,348.23,296,301.85,58.265,16.818
1.49E-04,3.87E-04,0.001197,1.958,1.114,372.54,366.24,294.44,304.07,1658.3,27.9
9.61E-04,0.001216,0.001435,1.911,2.191,369.3,364.75,300.2,303.57,1868.9,110.37
3.20E-04,1.54E-04,7.56E-04,1.436,0.492,349.14,345.53,297.26,306.86,1031,6.6172
5.04E-04,5.56E-04,0.001437,1.512,2.305,343.1,338.72,304.54,307.16,1190,115.02
3.50E-04,2.77E-04,2.75E-04,0.241,0.715,359.5,342.26,307.96,313.3,53.14,11.21
3.20E-04,6.19E-04,2.98E-04,1.116,2.2,359.07,349.53,290.14,294.52,649.9,96.752
7.11E-04,3.13E-04,5.60E-04,0.662,1.471,365.54,350.81,292,298.03,278.43,44.772
7.45E-04,5.38E-04,7.89E-04,0.381,0.746,352.34,339.91,291.7,297.66,121.35,14.219
2.59E-04,1.03E-04,9.57E-04,1.534,0.801,351.98,347.74,306,313.36,1139.2,14.38
5.05E-04,0.001088,0.001012,1.012,0.429,350.63,346.89,293.32,301.35,573.56,6.1278
8.58E-04,7.58E-04,1.31E-04,0.102,1.87,351.68,322.8,296.04,297.53,12.933,70.825
9.52E-04,9.40E-04,0.001391,0.911,2.023,344.19,338.06,294.62,297.16,532.37,94.355
5.74E-04,0.001081,8.63E-04,0.336,1.292,366.27,349.67,298.58,302.55,91.307,37.821
9.72E-04,0.0011,9.30E-05,0.816,0.864,354.85,349.25,300.22,304.97,427.4,16.668
4.62E-04,9.22E-04,0.001344,1.502,1.452,345.91,342.33,301.96,305.25,1156.8,49.081
0.001086,0.001141,2.24E-04,0.18,2.164,372.84,341.43,290.66,293.05,36.075,97.025
0.001013,4.00E-04,6.31E-04,1.242,1.967,349.77,344.43,308.44,311.51,913.87,77.511
4.85E-04,6.21E-04,3.93E-04,0.161,2.139,363.17,334.6,304.02,306.01,26.232,90.885
3.74E-04,2.44E-04,3.33E-04,0.877,1.513,366.37,354.33,304.48,310.74,423.34,45.195
0.001136,4.05E-04,5.09E-04,1.39,1.944,343.23,338.11,294.9,298.26,1162,76.901
8.26E-04,8.37E-04,0.0013,0.546,1.935,359.67,346.11,291.24,294.75,208.21,85.38
6.73E-04,7.76E-04,1.40E-04,0.983,0.707,358.91,353.99,308.4,314.46,552.55,11.11
1.51E-04,7.70E-04,0.001048,0.86,1.274,362.47,353,290.2,295.98,394.28,37.005
9.32E-04,7.60E-05,8.65E-04,0.459,1.895,363.3,345.14,309.24,313.3,158.95,72.275
3.11E-04,0.001026,2.10E-04,0.957,1.143,360.26,354.58,309.84,314.09,490.39,27.478
2.09E-04,4.34E-04,8.14E-04,0.106,1.933,371.19,329.74,303.9,306.01,11.747,77.624
4.19E-04,0.001006,0.001031,1.913,1.916,369.3,364.12,299.4,303.83,1683.9,80.787
6.34E-04,3.31E-04,2.39E-04,0.242,0.482,355.64,341.33,302.64,309.33,56.593,6.0925
0.001082,0.001173,3.27E-04,1.673,2.368,349.37,345.64,295.66,298.01,1570.9,115.3
0.001197,0.001003,1.96E-04,0.803,0.69,357.16,351.44,298.28,304.28,431.91,11.576
0.00107,9.93E-04,3.76E-04,0.3,1.137,356.07,342.49,299.94,303.27,90.342,28.113
2.19E-04,3.15E-04,3.75E-04,1.39,1.011,360.36,354.28,300.02,307.55,933.22,21.251
0.001034,0.001153,0.001248,0.104,2.105,347.19,328.42,309.8,310.68,13.238,98.126
3.41E-04,5.19E-04,3.68E-04,1.046,0.933,356.9,351.15,306,311.78,581.68,18.433
5.54E-04,7.70E-04,0.001365,1.846,1.351,355.28,351.72,307.2,311.42,1664.8,41.99
3.00E-04,6.79E-04,8.07E-04,1.856,1.568,354.75,349.9,290.66,295.77,1604.3,53.324
8.34E-04,5.91E-04,9.08E-04,0.505,0.551,355.97,346.69,293.68,301.51,183.24,8.6328
3.95E-04,4.47E-04,6.30E-05,1.928,1.796,359.01,353.11,293.08,298.71,1735.6,62.857
3.78E-04,7.41E-04,0.00133,0.334,1.343,345.97,334.7,304.5,307.13,98.005,41.766
5.49E-04,1.81E-04,7.93E-04,1.388,1.011,359.54,353.96,308.22,315.13,993.4,21.803
6.02E-04,0.001123,0.001009,1.821,0.992,350.63,347.63,294.04,298.86,1655.6,24
8.80E-04,1.09E-04,3.92E-04,1.516,0.635,347.26,343.75,298.58,306.2,1272.1,9.6066
0.001153,0.001138,3.50E-04,1.405,1.484,359.4,355.16,303.8,307.29,1142.2,46.572
6.40E-04,5.94E-04,0.00136,0.934,0.536,346.11,341.63,294.86,302.04,518.44,8.6258
4.81E-04,5.70E-05,1.59E-04,1.046,0.513,368.41,361.21,298.9,312.07,583.22,6.3811
8.71E-04,9.68E-04,0.001419,0.423,1.683,348.45,337.81,299.58,302.1,145.91,66.249
2.56E-04,5.00E-04,6.42E-04,1.806,0.404,356.17,353.4,297.42,308.35,1506.5,4.8646
4.24E-04,0.001147,0.001331,0.448,0.835,359.4,348.94,299.84,304.99,137.9,17.901
3.85E-04,6.75E-04,8.70E-04,0.963,0.408,346.67,343.69,308.92,315.41,518.34,4.8864
2.39E-04,2.20E-04,7.39E-04,1.835,1.4,357,350.74,292.14,299.56,1548.8,41.022
8.20E-05,6.97E-04,6.53E-04,0.512,1.4,357.69,345.97,306.26,310.21,162.64,41.665
0.001047,6.63E-04,4.36E-04,1.407,0.444,361.52,358.26,305.86,314.89,1114.8,5.3389
3.10E-04,0.001094,0.001107,0.469,1.626,368.25,353.67,301.12,304.93,142.12,59.948
7.49E-04,6.43E-04,3.03E-04,0.586,0.646,346.2,340.93,309.62,314.05,237.37,9.6839
4.58E-04,7.51E-04,0.001128,0.244,1.127,348.45,332.22,293.46,296.77,56.367,30.043
1.95E-04,8.82E-04,8.33E-04,1.669,2.366,361.65,355.6,296.98,300.77,1283.4,118.02
9.87E-04,2.94E-04,5.93E-04,1.854,1.834,344.79,340.82,301.82,305.46,1871.9,68.032
1.44E-04,6.34E-04,4.17E-04,1.312,0.532,367.92,362.71,295.92,307.28,816.01,7.4274
0.00113,0.001245,3.15E-04,1.407,2.154,351.25,347.24,300.2,302.51,1160.6,95.686
4.35E-04,1.00E-04,6.65E-04,1.09,2.422,351.48,340.18,296.86,301.59,651.73,115.13
4.04E-04,2.34E-04,0.001022,1.734,0.637,366.24,361.55,300.56,311.89,1415.5,10.001
9.83E-04,9.40E-04,0.001374,1.31,0.597,341.32,339.25,308.9,312.94,1014.8,9.7237
7.19E-04,0.001179,5.57E-04,0.7,1.085,370.56,360.96,294.14,299.64,300.73,26.685
4.01E-04,8.48E-04,0.001388,1.424,0.99,354.49,350.92,309.9,314.43,1019,23.343
8.33E-04,2.24E-04,1.83E-04,1.409,1.939,371.75,362.07,301.8,308.03,1056.9,71.425
2.66E-04,4.45E-04,0.001412,0.434,2.328,368.51,346.17,301.76,305.6,127.24,116.58
6.78E-04,7.22E-04,4.80E-04,0.491,1.551,350.63,341.56,309.74,312.41,173.45,49.738
5.24E-04,2.86E-04,0.001328,1.595,0.593,348.81,345.16,291.44,300.37,1293.9,9.9655
2.16E-04,4.26E-04,7.84E-04,1.16,1.353,364.85,356.5,303.74,310.13,671.91,38.725
0.001156,4.45E-04,9.66E-04,1.755,0.793,342.08,339.82,305.52,309.96,1762.8,14.689
7.62E-04,1.12E-04,0.001058,1.972,2.132,348.71,342.62,292.54,297.73,1986.5,94.87
7.79E-04,9.91E-04,4.92E-04,0.393,2.46,371.91,353.33,303.06,305.77,115.94,121.28
6.61E-04,8.00E-04,5.53E-04,0.797,2.21,369.37,358.27,304.34,307.94,375.1,98.527
0.001007,3.39E-04,4.78E-04,0.687,2.368,350.16,338.93,298.46,301.48,327.38,110.27
4.28E-04,0.001102,7.25E-04,1.183,1.971,364.06,357.68,304.24,307.65,724.05,82.675
7.45E-04,6.57E-04,8.52E-04,0.999,0.994,357.29,351.29,301.44,306.82,579.82,22.202
0.001065,4.06E-04,1.31E-04,0.883,0.749,342.67,338.73,307.14,311.41,515.39,12.157
4.69E-04,1.96E-04,0.001426,1.544,1.616,357.89,350.92,303.54,309.54,1188.7,57.243
6.56E-04,3.38E-04,0.00111,1.006,0.707,368.61,361.6,308.04,316.83,562.79,11.765
5.58E-04,2.55E-04,5.72E-04,0.132,0.793,355.31,330.46,300.62,304.5,18.394,14.468
9.53E-04,0.001208,0.001446,1.151,1.918,365.94,359.17,296.36,299.91,761.6,86.444
9.87E-04,3.78E-04,8.40E-05,1.867,1.849,358.65,352.95,293.04,298.16,1841.8,66.475
5.20E-05,2.26E-04,0.001202,1.861,2.303,342.84,337.2,300.32,304.52,1582,110.71
3.31E-04,1.32E-04,0.001425,0.467,0.618,358.05,346.12,302.44,310.76,146.42,9.9145
2.72E-04,0.001166,5.74E-04,1.409,2.057,360.92,354.96,293.64,297.25,964.53,90.338
2.98E-04,1.22E-04,0.001121,0.385,1.309,359.8,338.85,291.76,297.52,113.67,37.624
5.38E-04,8.66E-04,0.001092,1.952,2.07,352.44,348.37,296.72,300.15,1846.3,94.273
0.001069,6.51E-04,0.001111,0.856,2.242,359.93,349.36,291.06,294.72,471.34,109.53
7.77E-04,6.45E-04,0.001237,0.609,0.872,353.37,344.24,292.46,298.28,250.93,19.256
2.08E-04,7.60E-04,7.96E-04,1.962,2.004,346.63,343.09,303.44,306.5,1769.4,84.365
0.001125,8.54E-04,9.61E-04,0.442,2.25,364.09,347.23,291.82,294.87,154.11,110.15
8.22E-04,5.80E-04,6.14E-04,0.67,0.505,354.42,348.45,304.12,311.38,295.1,6.7958
0.001098,9.00E-05,0.001082,1.136,1.851,357.16,348.42,303.54,308.44,783.59,71.318
2.40E-04,2.82E-04,6.42E-04,1.344,0.539,365.21,359.69,295.48,307.79,872.77,7.5531
3.16E-04,9.68E-04,1.07E-04,1.508,2.07,353.76,348.67,296.92,300.24,1114.1,85.721
9.92E-04,6.40E-04,2.80E-04,1.508,1.087,360.99,356.63,305.46,310.76,1250.7,24.602
5.15E-04,3.13E-04,3.92E-04,0.845,1.37,368.94,357.55,306.4,312.69,404.62,37.717
0.00116,8.78E-04,2.29E-04,1.504,0.908,361.25,357.59,306.6,311.8,1285.5,17.679
5.92E-04,3.45E-04,7.23E-04,1.527,1.106,341.98,338.16,295.56,300.37,1234.4,26.648
7.99E-04,6.60E-04,7.74E-04,0.176,0.7,344.98,331.08,302.94,306.24,32.793,12.2
0.001168,3.32E-04,7.37E-04,0.653,1.146,350.49,342.83,306.86,310.83,306.94,28.079
6.68E-04,1.71E-04,0.001402,0.326,2.219,351.25,333.83,307.56,309.97,99.709,103.48
6.57E-04,0.001179,0.001002,1.048,1.484,366.63,360.48,308.7,312.52,607.11,49.497
6.60E-04,5.68E-04,3.43E-04,1.605,0.99,370.03,364.49,296.6,304.4,1287.6,20.894
8.40E-05,1.04E-04,6.31E-04,1.196,0.66,357.66,351.66,301.94,311.79,700.6,10.126
3.77E-04,4.04E-04,5.95E-04,1.768,0.782,355.91,352.41,306.48,313.42,1486.8,13.541
0.001161,0.001132,0.001363,1.569,1.618,360.59,355.95,290.72,294.71,1390.2,62.06
5.08E-04,8.84E-04,9.05E-04,1.559,1.765,358.05,352.89,297.72,301.78,1215.3,68.011
8.93E-04,8.13E-04,0.001258,1.607,2.479,364.75,358.67,298.58,302.09,1366,133.34
4.49E-04,2.26E-04,4.28E-04,1.291,1.502,349.5,342.29,291.14,296.79,879.52,45.843
2.11E-04,1.29E-04,9.39E-04,0.681,1.101,362.51,348.53,293.04,300.93,267.6,26.477
7.41E-04,1.52E-04,0.001061,1.652,1.2,342.21,338.6,304.22,308.69,1460.2,31.381
4.04E-04,1.74E-04,8.28E-04,0.59,1.75,351.35,336.1,290.6,295.4,227.01,64.102
8.87E-04,0.001161,4.08E-04,0.161,1.202,340,327.22,302.48,304.09,28.38,31.809
0.001068,6.14E-04,9.39E-04,1.808,1.341,364.75,359.83,293.96,299.83,1744.2,39.648
3.44E-04,0.001183,0.001279,1.251,1.74,342.21,338.08,295.48,298.17,826.64,70.915
2.06E-04,9.00E-04,1.14E-04,1.265,1.723,370.82,363.32,303.42,308.22,771.44,59.212
7.22E-04,0.001006,0.001099,1.791,1.897,340.99,337.96,296.98,299.53,1683.5,80.929
5.63E-04,2.97E-04,1.61E-04,0.811,1.309,367.72,355.19,294.64,301.6,381.76,34.135
9.02E-04,1.44E-04,8.76E-04,1.369,2.126,358.12,348.66,291.24,296.79,1047.8,92.824
2.55E-04,0.001009,0.00119,0.136,0.608,369.6,341.03,294.14,300.02,18.05,10.866
1.76E-04,0.001203,9.10E-04,0.622,1.068,344.42,339.3,308.64,311.36,236.93,26.435
1.17E-04,9.30E-04,0.001447,0.269,2.057,358.68,337.15,294.54,297.15,63.087,97.887
8.70E-05,0.001029,2.57E-04,0.119,1.269,372.41,336.15,295,298.13,13.774,34.587
2.43E-04,6.94E-04,6.21E-04,1.12,1.559,368.08,360.03,306.54,311.7,629.97,50.649
7.30E-05,1.40E-04,5.33E-04,1.196,0.889,356.3,349.58,300,308.14,702.2,16.907
7.45E-04,6.25E-04,0.001442,1.928,1.624,356.17,351.75,297.26,301.94,1866.5,60.303
4.30E-04,6.06E-04,0.001237,1.493,1.299,360.63,355.46,306.96,312.22,1102.1,37.957
9.31E-04,0.001215,2.96E-04,0.242,2.179,350,333.58,296.1,297.8,60.854,98.631
0.001124,2.42E-04,0.00137,1.014,2.401,355.58,344.56,290.04,294.28,649.48,124.88
6.55E-04,1.28E-04,7.85E-04,0.854,0.551,353.99,347.88,302.26,310.91,436.32,7.7089
2.52E-04,3.15E-04,5.67E-04,1.088,0.467,366.24,359.77,290.4,303.84,600.52,6.1898
8.45E-04,0.001248,7.90E-05,1.892,0.591,340.33,338.88,303.94,308.12,1900.7,8.8679
0.001099,0.001012,6.17E-04,0.831,0.973,341.75,337.19,296.72,300.26,468.89,22.021
3.01E-04,9.92E-04,0.001232,0.514,2.044,365.84,351.04,298.86,302.25,166.88,93.761
1.05E-04,4.44E-04,3.89E-04,1.599,1.612,352.94,347.38,301.9,306.86,1190.3,52.313
9.80E-04,1.99E-04,0.001177,0.36,0.528,343.66,333.72,293.2,299.61,124.35,8.24
3.35E-04,7.16E-04,4.98E-04,1.35,2.372,367.26,359.01,300.4,304.56,895.22,112.04
7.57E-04,0.001174,8.69E-04,0.102,1.582,353.5,330.14,306.6,308.01,12.071,55.806
6.04E-04,2.18E-04,0.001055,1.512,2.277,347.33,340.48,296.98,301.16,1205.2,107.73
1.58E-04,0.00114,0.001156,1.707,0.742,368.88,364.88,299.62,307.57,1304.9,14.192
0.001039,7.80E-04,9.12E-04,0.837,1.188,346.01,340.29,295.7,299.41,464.28,32.027
8.70E-04,2.32E-04,8.28E-04,0.233,1.868,340.36,325.55,303.7,305.45,56.79,72.107
