D_foul1 (m),D_foul2 (m),D_foul3 (m),mfr1 (kg/s),mfr2 (kg/s),Inner inlet temperature (K),Inner outlet temperature (K),Outer inlet temperature (K),Outer outlet temperature (K),Inner Pressure Drop (Pa),Outer Pressure Drop (Pa)
9.02E-04,0.001191,0.001055,1.685,2.166,372.24,366.4,291.96,295.84,1467.9,105.12
2.82E-04,3.34E-04,7.70E-05,1.717,2.481,362.94,354.15,293.86,299.36,1373.8,115.56
0.001138,8.78E-04,0.001365,1.785,2.08,361.45,356.74,299.32,302.82,1739.6,97.415
4.71E-04,9.32E-04,3.94E-04,0.136,0.532,362.94,342.72,309.6,314.37,18.693,7.265
0.001163,7.88E-04,0.001145,1.994,1.782,369.6,365.22,307.26,311.51,2098.8,69.412
1.10E-04,2.48E-04,7.98E-04,1.329,0.763,363.89,358.18,307.74,316.65,836.93,12.944
1.27E-04,0.00107,1.75E-04,0.296,1.866,367.09,348.01,306.62,309.38,72.035,70.166
5.46E-04,4.27E-04,4.42E-04,0.396,2.473,369.3,345.69,300.76,304.25,116.61,118.32
6.46E-04,7.42E-04,8.28E-04,0.873,2.191,372.84,359.89,290.46,295.07,436.56,101.96
2.09E-04,9.66E-04,2.61E-04,1.808,0.587,368.45,365.16,305.92,314.8,1460.9,8.3387
9.56E-04,1.33E-04,0.001419,1.896,2.284,340.46,336.7,307.7,310.6,1956.3,108.36
6.96E-04,9.00E-05,3.61E-04,0.881,0.768,343.6,338.23,302.72,308.36,477.67,12.941
6.46E-04,0.001021,0.001031,1.329,2.086,344.72,340.84,303.88,306.1,968.51,94.826
7.20E-04,9.32E-04,0.00123,1.8,1.572,350.82,346.97,292.24,296.14,1660.8,57.104
8.41E-04,2.77E-04,9.43E-04,0.602,0.904,354.98,345.26,299.54,305.51,247.9,18.553
2.90E-04,6.69E-04,5.02E-04,1.992,1.389,365.11,359.99,291.34,297.83,1779.8,40.689
6.19E-04,3.67E-04,4.24E-04,1.732,1.444,366.63,360.3,299.5,306.26,1474.6,42.257
9.01E-04,8.16E-04,1.21E-04,0.801,2.328,347.19,340.75,305.84,307.89,417.73,103.86
6.43E-04,5.80E-05,5.09E-04,0.22,2.263,350.96,324.86,295.26,297.66,49.424,100.98
4.93E-04,3.49E-04,8.73E-04,0.315,1.521,363.23,343.03,306.5,310.36,86.919,48.837
5.62E-04,8.08E-04,7.91E-04,1.428,1.563,347,343.07,303,306.27,1076.1,52.841
5.74E-04,1.60E-04,7.65E-04,0.543,0.963,341.29,334.35,307.66,311.32,207.76,20.057
7.23E-04,6.75E-04,0.001435,1.768,1.654,347.79,343.93,298.46,302.19,1620.6,62.735
4.30E-04,7.63E-04,5.96E-04,1.379,2.141,366.07,358.22,293.84,298.35,948.89,94.912
0.001138,4.33E-04,1.19E-04,0.794,0.74,352.05,345.92,301.12,307.06,424.72,12.23
5.71E-04,7.17E-04,0.001334,0.339,2.353,341.85,329.29,299.94,301.66,106.36,121.76
5.13E-04,8.40E-05,0.001426,1.153,1.259,356.1,348.87,309.68,315.68,717.25,35.13
9.01E-04,3.02E-04,0.00143,1.449,0.436,368.51,364,297.14,310.43,1126.9,5.7519
5.10E-04,1.94E-04,8.24E-04,0.993,2.412,359.87,347.65,302.68,307.29,549.8,114.13
5.38E-04,9.91E-04,0.001099,1.81,2.456,363.43,357.85,292.58,296.18,1579.1,132.49
7.31E-04,2.32E-04,4.34E-04,0.465,2.448,359.34,337.91,290.64,294.44,161.42,117.86
3.25E-04,2.30E-04,5.44E-04,0.837,2.214,371.25,354.05,299.6,305.49,384.7,95.698
9.45E-04,2.42E-04,7.37E-04,0.657,0.765,360.79,350.89,298.56,306.25,288.96,13.635
6.12E-04,0.001039,7.00E-05,1.975,0.889,355.48,353.08,309.6,314.13,1896.8,16.84
5.56E-04,2.41E-04,3.92E-04,1.221,2.109,351.06,342.15,291.94,296.69,812.8,87.743
7.40E-05,0.001125,0.001426,1.937,2.162,343.4,340.81,307.26,309.34,1696.1,105.24
6.23E-04,1.74E-04,0.00123,0.847,1.92,362.51,348.47,296.72,302.35,423.39,78.682
7.38E-04,9.32E-04,9.63E-04,0.953,2.2,362.14,353.49,297.04,300.4,528.81,104.8
2.87E-04,3.79E-04,6.10E-05,1.065,1.576,341.49,336.56,308.36,311.43,618.19,48.163
2.95E-04,7.69E-04,0.001043,1.409,1.257,363.76,358.02,300.78,306.51,962.69,35.502
0.00105,4.66E-04,0.001094,0.83,1.792,359.5,349.33,297.96,302.23,445.05,69.503
4.30E-04,3.19E-04,3.26E-04,1.943,1.555,342.31,339.26,309.4,312.83,1832.7,47.904
7.63E-04,3.24E-04,6.79E-04,1.489,1.771,361.55,353.65,290.22,296.21,1172.3,64.835
4.71E-04,6.10E-05,8.91E-04,0.961,1.032,359.73,351.39,308.3,315.37,512.22,22.727
2.34E-04,0.00106,8.37E-04,1.829,0.455,344.75,342.9,300.62,307.17,1572.2,6.2753
2.48E-04,7.28E-04,0.001069,1.7,1.188,353.33,349.88,309.36,313.78,1359.6,31.732
9.45E-04,1.41E-04,0.001212,1.896,1.742,342.74,338.13,294.08,298.67,1943.5,65.7
1.94E-04,9.49E-04,8.65E-04,0.807,0.906,370.2,362.17,306.8,313.14,348.19,18.788
4.04E-04,1.66E-04,4.45E-04,0.662,1.374,345.84,336.76,304.74,308.79,276.27,38.202
5.88E-04,4.64E-04,3.97E-04,1.856,1.826,357.33,352.22,301.7,306.38,1688,66.538
3.62E-04,1.06E-04,0.00137,0.347,0.486,361.75,347.14,300.58,310.24,94.112,6.7291
4.52E-04,2.41E-04,8.42E-04,1.495,1.5,351.58,345.48,298.76,304.33,1133.7,47.317
7.68E-04,8.95E-04,9.21E-04,0.556,0.562,342.38,336.82,298.16,303.28,221.85,9.0378
0.001069,9.90E-05,0.001002,1.696,2.235,368.18,360.01,307.58,313.13,1550.8,98.179
5.96E-04,0.001034,2.87E-04,1.314,2.271,349.37,343.97,291.16,294.01,931.33,105.94
0.00119,0.001117,6.42E-04,1.557,0.854,341.78,339.5,300.72,304.39,1435.4,17.37
6.46E-04,6.98E-04,0.001015,1.799,1.309,366.63,361.51,297.76,303.83,1584.5,38.15
6.76E-04,0.001054,6.37E-04,1.65,1.171,358.25,354.87,308.04,312.18,1386.1,30.187
2.34E-04,6.66E-04,9.59E-04,0.731,1.146,357.49,348.99,303.74,308.67,305.16,29.316
1.85E-04,6.93E-04,6.31E-04,1.69,0.505,343.07,340.54,291.26,298.87,1359.7,7.5337
1.21E-04,8.38E-04,4.34E-04,1.375,2.311,357.46,350.65,296.86,300.47,905.11,108.21
3.11E-04,4.57E-04,0.001372,0.522,0.562,353.04,344.83,303.74,310.8,176.67,8.6391
0.001063,4.82E-04,7.95E-04,0.453,1.87,353.83,339.86,298.72,301.88,164.74,73.473
9.62E-04,3.63E-04,7.53E-04,1.346,0.732,369.4,363.87,304.16,313.14,999.3,12.286
8.56E-04,0.001011,6.07E-04,0.474,1.001,367.46,355.66,301.4,306.42,159.87,22.463
8.56E-04,7.16E-04,8.44E-04,1.607,0.684,340.26,337.91,299.36,304.27,1426.4,11.977
7.45E-04,4.47E-04,4.28E-04,0.307,0.536,351.95,340.83,303.34,309.26,88.928,7.3992
3.92E-04,6.85E-04,1.02E-04,1.261,1.969,353.76,346.66,291.34,295.44,825.45,77.022
2.40E-04,0.00105,6.45E-04,0.14,0.824,346.67,327.33,293.6,296.72,19.313,17.294
6.30E-04,8.60E-04,7.21E-04,0.533,2.258,370.03,353.47,295.9,299.42,187.13,107.09
5.19E-04,0.001249,6.31E-04,0.693,1.809,358.38,350.7,308.08,310.71,292.63,69.892
9.40E-05,9.07E-04,0.001258,1.373,1.261,362.18,356.39,296.04,301.66,887.55,37.057
5.93E-04,8.01E-04,8.06E-04,1.578,2.393,357.52,351.71,297.08,300.47,1265.1,119.8
1.83E-04,0.001034,0.001051,1.757,2.34,346.8,343.2,303.08,305.48,1445.8,117.79
3.39E-04,4.32E-04,2.87E-04,1.854,2.221,352.05,346.4,297.44,301.71,1624.7,96.133
0.001182,5.46E-04,0.001407,1.707,2.126,355.77,350.78,300.78,304.36,1640.2,99.553
1.90E-04,6.74E-04,9.19E-04,1.563,2.3,366.96,359.34,299.94,304.53,1130.1,110.19
3.10E-04,4.71E-04,5.65E-04,1.333,1.65,363.83,356.61,308.14,313.3,876.21,55.186
0.001044,7.33E-04,0.001327,0.199,0.761,371.35,346.39,294.3,300.27,42.626,15.412
6.79E-04,0.001034,0.001176,0.313,0.505,343.63,334.4,291.94,297.34,92.768,8.3092
2.36E-04,0.001216,5.43E-04,1.443,2.437,358.88,353.47,299.02,301.86,1003.1,123.31
5.97E-04,0.001225,2.47E-04,1.301,1.29,369.93,364.33,300.9,305.79,874.46,35.424
6.18E-04,0.001209,6.73E-04,1.987,1.769,356.3,352.61,291.96,295.6,1919.3,68.815
0.001145,9.75E-04,9.57E-04,1.033,2.445,343.83,339.42,305.82,307.53,687.49,124.49
5.23E-04,6.28E-04,5.82E-04,0.835,1.177,372.6,362.04,298.88,305.57,393.08,29.569
1.35E-04,3.08E-04,2.61E-04,1.724,2.166,360.82,353.91,309.86,314.85,1348.1,86.914
3.27E-04,9.04E-04,0.001355,0.959,2.426,357.26,348.29,294.02,297.25,500.01,132.05
5.44E-04,1.59E-04,0.001292,1.797,1.383,347.26,342.24,294.28,300.19,1615.5,42.405
4.17E-04,2.04E-04,7.00E-04,0.294,1.922,340.3,324.92,299.54,301.78,80.175,75.57
7.10E-05,3.12E-04,0.001195,1.586,1.922,340.92,336.24,304.58,308.15,1198.9,78.773
9.04E-04,4.32E-04,7.56E-04,0.621,1.393,341.22,333.27,296.52,299.83,277.24,41.741
7.77E-04,5.80E-05,0.001344,0.82,1.872,371.32,353.58,294.38,301.41,405.33,75.21
5.33E-04,9.03E-04,9.24E-04,0.571,1.559,361.09,348.79,293.74,297.83,210.61,54.187
2.47E-04,4.51E-04,0.001377,1.709,2.042,369.01,361.71,308.56,313.98,1334.4,88.759
1.64E-04,8.22E-04,2.89E-04,0.206,1.482,367.13,340.05,294.86,298.34,38.603,45.929
9.80E-05,4.12E-04,3.72E-04,1.458,2.128,350.69,343.18,291.92,296.64,1017.3,89.985
4.30E-04,8.83E-04,0.001108,1.436,2.099,368.84,361.99,302,306.15,1013,95.707
3.87E-04,2.62E-04,2.19E-04,0.292,0.534,348.78,335.37,291.86,298.73,77.223,7.7092
1.97E-04,6.80E-05,5.99E-04,1.808,1.494,372.97,363.01,293,303.74,1455,44.873
4.20E-04,8.52E-04,1.48E-04,0.545,1.834,354.72,343.6,301.08,304.12,194.25,67.49
7.81E-04,0.00108,0.001065,1.975,0.877,359.6,356.49,295.54,301.65,1946.1,19.203
3.19E-04,4.84E-04,0.001206,0.997,2.206,357.49,347.56,299.94,304.03,534.99,104.08
1.57E-04,9.62E-04,0.001033,0.7,1.427,350.13,341.63,291.32,295.16,285.46,46.653
6.72E-04,9.45E-04,6.49E-04,0.406,1.322,355.15,342.42,293.96,297.61,127.92,38.639
9.58E-04,0.001227,0.001061,1.348,2.216,360.72,354.83,290.14,293.3,1019.8,110.86
2.26E-04,4.18E-04,0.001215,0.246,2.24,360.39,331.61,291.4,294.35,55.353,109.32
8.12E-04,5.60E-05,0.001031,0.837,1.078,360.03,349.62,296.02,303.38,430.51,25.43
4.11E-04,5.80E-05,6.00E-05,1.897,1.335,340.2,336.26,298.64,303.75,1761.1,34.688
8.47E-04,5.13E-04,0.001082,1.858,2.07,365.71,359.9,302.92,307.55,1751.1,90.523
1.08E-04,0.001148,4.77E-04,1.016,1.937,368.71,360.46,302.42,306.25,515.97,78.353
0.001004,1.23E-04,0.001248,0.408,2.196,365.28,343.49,305.1,308.85,134.5,99.986
0.001039,0.001174,0.001069,1.692,1.698,359.73,355.84,300.9,304.32,1553.9,65.279
5.36E-04,5.73E-04,0.001198,1.816,2.189,363.89,358.21,307.56,311.71,1586.5,100.42
0.001091,0.001071,9.60E-04,0.898,1.23,355.84,350.66,308.68,312.06,515.77,34.373
0.001076,0.001228,4.03E-04,0.52,0.87,366.83,357.5,304.3,309.32,194.56,17.169
6.30E-04,5.06E-04,9.24E-04,1.32,2.099,360.66,353.6,306.08,310.09,922.55,90.799
5.78E-04,8.70E-04,0.00105,0.315,0.906,348.75,336.53,296.42,300.39,91.517,20.209
1.04E-04,8.68E-04,6.21E-04,1.344,2.126,354.62,348.35,297.2,300.76,871.47,94.322
1.45E-04,9.19E-04,0.001216,0.32,2.051,348.68,332.3,292,294.41,87.839,95.562
0.00103,7.59E-04,6.84E-04,0.577,2.309,352.31,343.01,307.5,309.64,241.25,107.09
6.55E-04,5.53E-04,0.001191,0.613,1.673,340.17,331.31,292.16,295.24,260.64,62.907
2.86E-04,5.17E-04,2.42E-04,1.132,1.41,351.78,345.74,303.78,308.22,670.47,40.127
2.93E-04,4.17E-04,3.75E-04,1.166,1.152,340.89,336.44,299.42,303.61,726.19,27.718
7.15E-04,8.28E-04,4.28E-04,1.609,1.765,366.93,361.84,309.06,313.13,1314.6,63.301
7.61E-04,0.001155,0.001255,0.594,1.757,368.51,356.43,297.86,301.54,230.04,71.24
0.00118,9.52E-04,0.001359,1.381,1.628,342.57,338.98,296.46,299.25,1157.9,61.952
9.60E-04,3.12E-04,6.86E-04,1.001,1.622,369.9,360.08,309.3,314.67,592.79,53.45
8.42E-04,3.22E-04,3.72E-04,1.297,2.04,372.08,362.15,302.18,307.77,913.2,80.748
0.001056,5.62E-04,0.001218,0.163,1.211,365.94,337.51,295.82,299.36,29.918,33.851
1.34E-04,8.64E-04,6.98E-04,0.244,0.452,347.56,336.67,301.1,306.59,52.285,6.095
5.55E-04,2.07E-04,0.001289,0.782,2.204,372.08,355.24,305.6,311,356.05,100.36
4.01E-04,8.37E-04,0.001045,1.926,0.927,360.33,356.52,292.32,299.3,1725.7,20.997
1.60E-04,8.46E-04,4.76E-04,1.517,1.202,343.63,340.61,305.04,308.49,1116.1,31.013
5.59E-04,7.60E-05,7.44E-04,0.735,1.137,364.82,352.3,303.12,310.48,323.55,27.057
0.001133,1.17E-04,5.08E-04,0.189,2.204,371.48,332.73,292.58,295.66,40.739,96.62
5.10E-05,2.23E-04,3.54E-04,0.326,0.639,362.28,346.24,304.62,312.17,82.867,9.403
5.31E-04,9.44E-04,1.51E-04,1.346,1.853,367.09,359.99,292.48,297.03,924.05,69.733
7.52E-04,2.68E-04,8.89E-04,0.577,0.973,361.25,349.9,303.4,309.55,222.87,20.774
5.35E-04,2.08E-04,0.00102,1.272,1.471,355.68,347.56,292.9,299.27,859.18,46.524
1.64E-04,2.43E-04,3.26E-04,1.93,2.275,357.33,349.45,292.02,298.09,1672.9,100.05
1.81E-04,3.88E-04,0.00112,1.5,1.467,369.01,360.98,302,309.25,1044.4,46.589
8.34E-04,1.04E-04,0.001103,1.726,1.339,360.2,354.59,308,314.41,1547.4,38.255
2.13E-04,8.25E-04,0.001183,0.25,2.382,366.1,339.93,297.38,299.91,55.942,124
1.81E-04,3.14E-04,0.001251,1.341,1.385,340.5,336.08,304.36,308.29,910.35,42.534
0.001154,8.40E-04,3.97E-04,1.268,1.662,343.56,339.03,290.44,293.57,989.39,58.323
1.58E-04,0.001045,4.88E-04,0.885,0.444,346.96,343.16,298.02,304.98,428.46,5.9235
8.04E-04,0.001087,4.73E-04,1.958,2.021,354.59,351.33,304.04,306.84,1945.2,84.582
6.24E-04,6.60E-05,3.76E-04,1.115,2.357,343.04,335.93,307.86,311,715.02,102.38
9.80E-04,7.11E-04,5.51E-04,0.89,1.404,358.08,350.92,303.66,307.72,495.55,41.621
0.001126,3.37E-04,0.001342,0.822,0.753,352.11,346.29,305.7,311.48,449.77,13.77
8.33E-04,1.71E-04,6.45E-04,1.842,1.599,356.7,351.71,308.62,313.79,1749.5,51.476
5.09E-04,7.12E-04,8.77E-04,0.866,2.006,364.26,354.05,302.12,306.06,426.09,84.957
8.61E-04,0.001161,0.001349,0.936,0.509,368.61,363.04,298.96,307.98,514.76,7.8606
4.44E-04,7.27E-04,8.30E-04,0.189,1.631,358.32,334.65,299.86,302.41,34.981,57.776
2.72E-04,9.99E-04,0.001247,0.697,1.068,368.05,358.16,298.66,304.4,275.64,27.099
4.66E-04,3.54E-04,6.69E-04,0.529,1.628,340.63,330.46,297.22,300.37,198.9,55.456
7.80E-04,9.10E-04,2.88E-04,1.314,1.897,349.64,345.52,307.04,309.62,962.91,72.477
5.65E-04,2.34E-04,2.07E-04,0.414,1.37,363.76,343.99,293.58,299.11,126.9,37.557
4.55E-04,2.50E-04,3.79E-04,1.58,0.66,368.88,363.35,296.02,307.77,1205.4,10.208
0.001072,5.44E-04,6.20E-04,1.525,1.492,366.33,360.2,299.42,304.89,1285,46.587
1.65E-04,3.68E-04,0.001335,0.222,1.093,353.2,332.49,295.74,299.69,44.777,27.966
5.57E-04,7.23E-04,0.001204,1.878,1.328,350.36,346.7,294.8,299.44,1736.6,40.444
7.57E-04,6.00E-04,6.93E-04,0.326,1.034,360.99,343.79,293.34,298.37,95.312,24.206
7.60E-05,3.10E-04,3.82E-04,1.975,1.744,359.34,353.09,299.82,306.2,1703.4,60.104
4.92E-04,5.46E-04,4.28E-04,0.178,1.677,352.24,333.18,309.24,311.13,31.552,56.899
8.19E-04,8.10E-05,0.001072,0.653,1.723,359.83,343.91,294.62,300.17,283.17,62.882
0.001088,0.001066,7.68E-04,1.348,1.922,345.78,342.33,305.06,307.25,1080,79.177
3.64E-04,7.02E-04,3.72E-04,1.816,1.486,351.62,347.99,305.42,309.4,1570.7,45.382
2.33E-04,1.98E-04,0.001257,1.628,2.332,360.99,351.23,296.44,302.63,1244.3,113.9
4.28E-04,2.78E-04,6.23E-04,1.088,1.183,359.17,352.2,309.78,315.6,631.86,29.116
9.75E-04,2.89E-04,7.95E-04,1.06,1.692,348.25,341.45,301.26,305.15,690.19,59.553
4.17E-04,7.54E-04,6.94E-04,1.738,2.498,353.83,348.97,302.94,305.96,1462.4,125.1
2.43E-04,4.42E-04,8.20E-05,0.459,0.736,368.78,353.46,294.78,303.47,135.42,12.343
2.65E-04,0.001112,0.001188,0.558,0.589,346.93,340.34,294.72,300.5,199.81,10.349
8.20E-05,6.90E-05,0.001226,0.811,0.765,366.07,356.07,307.66,317.19,348.14,13.402
0.001106,6.33E-04,2.63E-04,1.561,2.055,358.81,353.78,306.58,309.93,1368.2,82.391
0.001093,7.28E-04,0.001283,1.745,1.828,371.68,365.44,292.02,297.24,1625.9,75.208
6.96E-04,0.001219,7.35E-04,1.633,1.962,348.35,344.53,293.68,296.48,1397.4,84.613
7.50E-04,4.35E-04,0.001138,1.082,2.477,361.42,352.14,305.2,308.89,664.99,124.28
0.001111,7.00E-04,0.001288,0.432,2.143,349.31,338.35,305.64,307.72,156.56,100.05
7.42E-04,0.001207,0.001229,1.305,1.845,357,351.95,298.36,301.54,929.19,78.338
3.69E-04,5.65E-04,4.43E-04,1.61,2.206,361.98,354.86,296.78,301.42,1245.4,97.142
2.56E-04,3.02E-04,8.37E-04,1.192,1.404,352.14,344.71,296.2,301.93,731.29,41.942
9.71E-04,3.30E-04,9.45E-04,1.491,2.124,359.37,351.54,291.62,296.57,1230.2,94.555
3.09E-04,6.75E-04,0.001351,0.279,0.553,358.15,343.02,295.42,302.49,68.887,9.0852
8.44E-04,0.001045,6.02E-04,1.97,2.406,372.84,368.26,309.24,312.51,1916.6,114
4.06E-04,8.54E-04,0.001292,1.751,0.631,371.88,367.49,291.3,301.99,1425.7,11.214
6.64E-04,5.04E-04,8.03E-04,1.031,1.828,352.57,344.6,295.64,299.76,612.63,70.541
2.43E-04,3.19E-04,7.98E-04,0.877,2.309,360.56,347.43,300.92,305.49,419.75,106.95
9.98E-04,7.69E-04,0.001136,0.797,1.156,365.15,356.78,302.14,307.27,403.29,30.578
1.19E-04,1.09E-04,2.05E-04,0.168,0.94,363.86,335.79,301.72,306.38,26.39,18.264
6.92E-04,5.77E-04,9.26E-04,0.957,2.393,352.71,344.57,302.2,305.17,540.33,117.83
8.55E-04,6.54E-04,2.89E-04,0.562,2.139,340.2,330.82,293.46,295.81,235.34,92.325
1.52E-04,1.64E-04,2.87E-04,1.992,1.196,370.26,364.17,309.9,318.84,1717.9,28.269
9.85E-04,3.28E-04,5.70E-05,1.867,1.721,365.51,359.94,306.74,312.02,1815.6,56.391
1.56E-04,6.57E-04,4.53E-04,0.852,1.593,362.97,352.69,299.94,304.88,388.2,52.297
0.001014,4.52E-04,4.74E-04,1.042,1.395,342.61,337.09,294.36,298.12,683.99,40.732
9.45E-04,4.60E-04,0.001412,0.339,1.679,347,332.38,297.04,299.82,113,64.047
0.001125,1.89E-04,0.001339,0.626,2.065,341.45,330.8,294.7,297.74,295.5,92.941
4.11E-04,3.70E-04,6.70E-04,1.301,1.028,372.7,364.54,295.3,304.34,841.18,22.804
2.10E-04,1.20E-04,0.001236,1.118,1.792,366.37,353.45,301.02,308.34,630.27,67.894
0.001021,6.10E-04,3.87E-04,1.512,1.948,358.71,353.27,302.66,306.44,1271.8,75.955
4.52E-04,5.11E-04,0.001177,1.8,1.507,369.54,363.12,297.74,304.52,1520.8,50.065
4.93E-04,8.23E-04,7.74E-04,1.656,2.17,355.84,350.61,297.46,301,1356.2,99.301
9.63E-04,3.80E-04,3.31E-04,0.552,2.338,354.45,339.11,291.52,294.89,223.27,107.84
4.50E-04,0.001135,0.001367,0.581,1.576,371.65,358.95,301.04,305.24,206.93,58.114
2.16E-04,8.95E-04,1.03E-04,1.143,1.643,356.24,349.24,290.28,294.66,666.58,55.175
1.60E-04,0.001018,0.001149,0.505,0.671,352.24,343.45,293.08,299.22,163.68,12.686
5.47E-04,1.94E-04,8.63E-04,1.546,0.721,359.01,353.86,293.1,303.07,1203.9,12.713
0.001124,9.00E-05,2.66E-04,0.83,0.455,341.42,337.13,296.18,303.48,470.35,5.7303
6.20E-05,1.44E-04,9.39E-04,0.305,0.52,350,338.2,304.84,311.3,77.931,7.1653
8.25E-04,3.46E-04,0.001232,0.613,1.692,363.76,349.5,301.68,306.39,250.33,62.268
9.87E-04,0.001066,8.23E-04,0.756,1.19,359.7,352.99,307.42,311.19,371.03,31.818
5.07E-04,9.33E-04,0.001148,0.632,1.288,360.69,351.02,301.08,305.39,248.2,38.184
9.54E-04,0.001161,0.001002,0.518,0.497,359.6,351.49,293.78,301.45,192.68,7.6982
9.60E-05,1.76E-04,2.94E-04,1.289,1.673,341.09,335.46,304.34,308.37,835.83,54.729
9.09E-04,0.00103,8.91E-04,0.138,2.38,352.34,331.47,306.78,307.92,21.339,118.17
7.52E-04,5.43E-04,0.001432,0.148,2.038,362.51,330.43,296.9,299.07,23.854,93.468
0.001055,8.62E-04,6.09E-04,1.527,1.807,370.43,364.45,300.14,304.57,1273.3,68.503
0.001037,1.23E-04,8.33E-04,1.972,1.977,362.37,356.13,303.98,309.58,2037.5,78.555
0.001048,0.001171,1.68E-04,1.669,1.725,358.84,355.36,308.14,311.09,1521.2,60.59
3.39E-04,0.001206,2.52E-04,0.621,0.604,372.67,363.56,299.3,307.65,225.42,9.2727
5.90E-04,1.41E-04,2.31E-04,1.154,2.139,363.2,351.99,303.12,308.58,721.17,85.876
7.88E-04,1.04E-04,3.64E-04,1.498,0.6,350.46,347.2,307.38,314.78,1213.3,8.2862
1.25E-04,3.20E-04,8.13E-04,0.366,1.744,344.46,328.19,292.72,295.96,112.29,64.482
8.64E-04,0.001149,7.18E-04,0.968,1.914,340.5,335.8,296.76,298.93,586.43,80.018
7.73E-04,8.50E-05,0.001316,1.022,0.627,348.94,344.15,305.38,312.51,618.62,9.9102
8.62E-04,0.0011,8.65E-04,0.596,1.601,372.37,360.49,303.82,307.75,233.45,56.487
0.00116,4.29E-04,2.89E-04,1.825,1.822,342.71,339.53,305.48,308.31,1891.2,65.412
4.95E-04,8.92E-04,7.33E-04,0.258,1.131,371.98,351.29,305.76,310.05,60.727,28.329
6.58E-04,8.34E-04,7.70E-05,0.372,0.608,369.04,354.19,291.04,299.34,104,9.5799
9.30E-05,7.40E-05,2.60E-04,1.844,0.576,342.31,339.58,298.42,306.47,1563.6,8.0808
1.19E-04,0.001065,9.22E-04,0.702,1.087,372.54,361.35,291.56,297.97,268.58,27.769
8.76E-04,2.73E-04,7.35E-04,0.782,1.612,370.69,357.37,303.48,309.3,378.37,53.361
9.98E-04,2.90E-04,8.06E-04,1.141,2.009,368.78,359.26,308.62,313.45,754.75,80.777
8.30E-05,8.42E-04,0.001295,1.899,2.378,355.87,350.4,291.74,295.61,1600.3,126.08
0.0012,0.001076,0.001114,0.847,1.519,343.56,339.34,307.8,309.92,491.34,52.405
6.00E-04,3.39E-04,2.11E-04,1.16,0.631,352.8,348.3,302.74,310.21,740.12,9.2353
8.64E-04,5.96E-04,5.85E-04,1.713,0.633,369.44,365.57,307.24,316.18,1505.4,9.4674
7.35E-04,6.36E-04,0.001138,0.647,1.183,354.85,346.12,302.28,306.62,274.39,31.798
9.42E-04,7.36E-04,3.41E-04,1.755,1.028,358.28,354.4,295.62,301.35,1632,22.904
3.73E-04,7.35E-04,5.60E-05,1.723,1.689,362.11,357.13,304.86,309.37,1403,56.074
4.66E-04,4.54E-04,6.42E-04,0.533,2.284,344.46,334.65,307.62,309.78,196.47,102.7
6.12E-04,1.21E-04,9.85E-04,1.219,1.519,363.1,353.28,297.84,304.97,796.88,48.608
6.28E-04,0.001036,5.06E-04,0.482,1.893,349.21,338.02,292.28,294.96,169.53,76.595
9.79E-04,4.16E-04,2.25E-04,0.795,0.757,372.77,363.68,304.44,312.85,393.3,12.388
1.55E-04,9.57E-04,8.21E-04,0.113,0.936,365.71,337.75,307.16,310.27,12.549,20.155
3.50E-04,1.66E-04,6.27E-04,1.396,1.244,363.17,355.92,306.64,313.98,960.04,31.794
9.70E-04,1.82E-04,2.99E-04,1.291,0.723,371.68,365.43,306.06,315.79,925.72,11.218
0.001124,5.48E-04,0.00103,0.497,2.275,369.83,351.45,297.22,300.87,183.69,109.66
0.001062,7.21E-04,5.76E-04,1.377,0.879,363.43,358.82,302.08,308.39,1073.4,17.264
3.94E-04,7.80E-04,7.95E-04,0.151,0.7,342.71,325.94,294.1,297.55,22.95,13.214
2.95E-04,3.74E-04,6.42E-04,0.115,1.188,367.89,333.79,305.98,309.02,13.513,30.013
0.00109,3.21E-04,2.64E-04,1.516,0.927,347.72,343.84,296.44,302.11,1325.5,18.48
6.66E-04,2.52E-04,4.00E-04,0.427,1.458,361.25,343.47,299.18,304.02,136.12,43.003
7.30E-04,6.15E-04,0.001366,1.93,1.463,359.44,355.49,308.56,313.12,1850.9,48.213
0.00106,1.84E-04,8.77E-04,1.033,0.835,368.22,360.22,299.44,308.27,640.03,15.743
2.60E-04,6.42E-04,2.56E-04,1.531,1.498,357.82,352.61,304.7,309.41,1122.1,45.283
3.78E-04,9.76E-04,3.83E-04,1.89,0.547,366.76,363.68,302.08,311.3,1639.1,7.701
0.001013,9.15E-04,0.001143,1.696,0.69,347.1,344.46,294.7,300.5,1593.6,13.02
6.03E-04,0.00109,0.001096,1.932,2.443,349.24,346.23,306.16,308.31,1846.4,126.56
3.08E-04,5.98E-04,7.36E-04,1.113,0.551,352.38,348,298.42,306.42,650.69,8.1723
4.84E-04,9.31E-04,6.58E-04,0.362,0.927,366.6,351.84,300.94,306.24,98,19.585
0.001161,3.58E-04,3.51E-04,1.618,1.893,341.16,336.84,294.68,298.07,1535.3,71.749
0.001101,2.67E-04,9.49E-04,1.44,1.101,346.27,342.02,296.48,301.54,1217.4,26.801
7.40E-05,9.08E-04,1.03E-04,1.975,1.2,360.46,357.12,309.82,314.66,1693.4,29.549
0.001044,0.001142,0.001299,1.51,1.519,364.16,360.08,309.9,313.45,1258.2,53.188
4.15E-04,1.46E-04,0.001173,1.13,2.45,365.48,352.41,304.8,310.28,669.73,118.9
1.30E-04,1.60E-04,3.27E-04,1.576,1.818,350.1,343.02,299.18,304.79,1176.1,64.365
3.61E-04,6.85E-04,0.001407,0.262,0.633,354.49,340.91,303.92,309.14,62.241,10.803
2.74E-04,8.00E-04,9.29E-04,1.411,1.933,372.77,364.76,298.52,303.69,946.47,80.157
5.28E-04,0.001173,6.32E-04,0.866,0.774,347.72,342.9,295.4,300.33,442.86,15.19
0.001096,6.15E-04,1.17E-04,1.018,2.431,366,357.06,305.14,308.49,632.17,110.18
2.77E-04,4.56E-04,5.12E-04,0.108,1.601,367.65,329.92,302.8,305.16,12.251,52.88
5.26E-04,8.90E-04,0.001334,1.772,2.477,362.74,357.18,299.02,302.49,1518.7,134.64
6.35E-04,7.98E-04,0.001335,1.288,1.824,350.23,345.66,306.94,309.87,902.68,74.415
9.10E-04,7.00E-05,7.77E-04,0.881,2.391,352.87,340.05,294.3,298.67,491.67,114.42
5.77E-04,0.00101,0.001006,0.93,1.941,358.61,351.49,304.82,307.87,494.03,82.205
2.83E-04,8.77E-04,9.61E-04,0.29,2.198,353.83,335.91,298.76,300.97,74.835,104.31
6.30E-04,0.001093,4.74E-04,1.088,0.898,367.46,361.37,295.98,302.48,644.15,18.725
1.40E-04,5.06E-04,0.001101,0.11,1.88,343.53,317.05,293.06,294.55,13.399,78.371
0.001,5.98E-04,0.001094,1.255,2.477,357.19,350.46,303,306.1,913.97,127.03
6.03E-04,4.26E-04,0.001302,0.298,1.981,342.38,330.3,308.48,310.2,84.291,84.552
7.42E-04,0.001233,9.19E-04,0.178,0.732,356.67,337.34,291.6,295.98,32.926,14.928
4.21E-04,8.25E-04,2.66E-04,1.557,2.277,344.32,339.85,296.3,299.05,1229.9,103.88
1.29E-04,6.33E-04,5.68E-04,0.157,0.633,365.87,338.85,292.74,298.93,23.14,10.696
8.29E-04,8.25E-04,2.35E-04,1.422,2.21,345.68,340.84,292.7,295.55,1130.8,98.561
0.001197,0.001248,0.001219,0.584,0.633,369.7,360.67,294.86,302.32,241.29,11.504
5.00E-05,4.15E-04,3.58E-04,0.275,2.294,359.07,334.33,299.4,302.16,65.319,102.99
9.01E-04,9.24E-04,7.74E-04,0.446,1.922,346.9,336.54,299.22,301.49,159.98,79.576
2.25E-04,9.30E-05,9.84E-04,1.333,1.101,364.82,355.74,290.56,300.39,862.35,26.557
9.52E-04,6.90E-04,0.001227,0.149,1.278,343.96,327.58,303.9,305.7,24.918,37.669
6.18E-04,9.57E-04,0.001065,1.774,2.265,348.78,345.3,304.68,307.11,1592.7,110.04
7.00E-05,0.001065,9.98E-04,1.778,1.435,344.88,341.94,302.16,305.38,1450.3,46.703
4.51E-04,9.00E-05,8.27E-04,1.595,0.74,350.46,345.85,292.6,301.57,1272.4,13.264
9.40E-04,7.50E-05,0.001096,0.471,2.334,370.13,345.8,300.96,305.47,164.5,110.78
8.38E-04,3.36E-04,0.001089,0.89,0.597,356.83,350.61,299.14,307.59,482.63,9.3618
2.68E-04,4.21E-04,8.94E-04,0.871,1.301,362.28,353.27,309.54,314.98,412.16,36.187
6.88E-04,0.001225,9.01E-04,1.443,1.093,355.94,351.81,290.56,295.42,1100.6,28.763
3.87E-04,1.65E-04,6.51E-04,1.734,1.164,354.78,349.4,297.52,304.69,1445.8,28.351
0.001041,0.001208,7.79E-04,1.996,1.095,357.39,354.6,298.2,302.66,2097,27.599
0.001023,7.90E-05,7.98E-04,0.242,0.66,348.25,335.35,307.32,311.74,61.611,10.318
8.19E-04,8.80E-05,1.98E-04,0.453,2.139,370.06,343.49,290.3,295.49,152.27,87.687
2.63E-04,2.31E-04,2.56E-04,0.959,1.996,341.12,333.84,303.3,306.58,515.43,76.804
3.41E-04,6.37E-04,1.37E-04,1.002,0.774,340.66,337.35,307.5,311.45,560.83,13.043
8.65E-04,0.0011,7.80E-05,1.346,1.372,342.21,339.19,301.88,304.55,1039.4,39.198
4.30E-04,7.78E-04,7.90E-05,0.841,0.864,369.6,362.12,309.7,316.1,392.02,15.622
7.49E-04,4.39E-04,9.52E-04,0.664,0.978,351.19,343.9,305.88,310.44,290.11,21.381
9.80E-05,2.32E-04,6.69E-04,1.278,0.812,343.04,339.53,308.66,313.69,816.02,14.446
9.15E-04,1.23E-04,6.74E-04,0.379,0.633,355.08,341.52,293.46,301.05,122.1,10.234
7.03E-04,3.20E-04,9.80E-05,1.626,2.288,341.68,337.34,304.58,307.41,1412.6,97.612
2.97E-04,5.46E-04,0.00122,1.268,0.854,366.1,360.06,301.98,309.96,794.65,17.202
6.49E-04,9.13E-04,4.59E-04,0.499,1.412,352.61,341.7,292.78,296.36,177.04,42.936
0.001068,5.91E-04,8.77E-04,0.478,1.88,370.46,352.84,299.14,303.19,169.57,74.951
9.18E-04,0.001095,3.23E-04,0.423,1.221,372.67,357.8,298.06,302.72,132.31,32.057
5.86E-04,0.00106,8.93E-04,0.86,0.885,345.08,340.9,304.84,308.47,445.26,18.499
4.35E-04,6.74E-04,3.33E-04,1.073,0.923,371.91,363.72,291.24,299.61,601.08,19.154
6.80E-04,2.20E-04,6.44E-04,0.569,1.612,361.42,347.69,309.4,313.83,215.63,52.496
3.46E-04,6.61E-04,9.40E-04,1.149,0.425,350.92,347.92,308.56,315.94,694.39,5.2184
0.001128,5.79E-04,2.94E-04,0.385,2.458,355.35,340.21,303.94,306.16,130.73,115.66
5.21E-04,0.001044,7.70E-04,1.793,1.61,355.74,351.58,292.28,296.38,1569.8,57.308
5.73E-04,1.64E-04,0.001167,0.408,2.011,340.2,324.98,291.42,294.38,147.91,87.269
1.49E-04,0.001072,2.78E-04,1.478,0.635,352.18,348.97,297.62,304.22,1042,10.252
4.34E-04,6.96E-04,3.03E-04,1.185,2.422,341.09,335.16,292.76,295.45,769.54,117.25
7.19E-04,1.29E-04,3.82E-04,1.618,0.694,357.23,352.82,298.84,308.03,1354.4,10.991
9.76E-04,9.32E-04,6.07E-04,0.516,1.431,360.63,349.21,298.44,302.21,193,44.383
6.86E-04,8.56E-04,9.14E-04,1.206,1.647,350.69,345.08,293.66,297.37,811.93,60.068
2.17E-04,2.95E-04,7.20E-05,0.412,1.662,363.93,343.2,299.88,304.65,118.78,53.467
0.001026,9.10E-04,0.001411,1.251,2.214,346.9,342.05,298.72,301.18,934.05,110.91
2.54E-04,0.00113,0.001229,1.426,0.906,350.99,347.82,304.82,309.25,1000.4,19.988
6.22E-04,0.001086,0.001044,1.711,1.423,367.46,362.86,300.54,305.37,1438.7,46.035
4.39E-04,3.30E-04,7.98E-04,1.382,1.137,344.72,340.59,303.68,308.27,997.36,27.872
8.68E-04,9.90E-04,0.001265,1.614,1.805,352.77,349.17,306.46,309.32,1401,73.372
6.39E-04,8.56E-04,0.0014,1.438,1.431,364.62,359.59,309.2,313.67,1064.6,47.072
1.50E-04,3.73E-04,4.53E-04,0.377,0.709,344.52,333.22,292.08,297.77,114.94,12.551
9.91E-04,8.72E-04,0.001387,1.229,0.749,342.51,339.98,308.38,312.13,905.81,14.149
4.05E-04,3.93E-04,5.57E-04,1.571,1.712,370.06,361.38,291.84,298.92,1183,59.871
1.57E-04,0.001183,7.64E-04,1.375,0.587,362.28,358.32,296.72,304.94,898.4,9.5004
0.001162,8.20E-04,0.001008,1.527,1.99,355.97,351.26,301.28,304.48,1338,85.783
4.27E-04,0.001196,9.43E-04,0.968,1.822,344.09,339.64,304.74,306.91,532.71,73.551
0.001109,6.24E-04,1.06E-04,1.479,1.454,359.01,353.57,292.16,297.12,1243.6,42.77
0.001064,6.00E-05,6.00E-04,0.756,1.479,362.64,350.96,307.6,313.04,376.8,43.941
8.06E-04,8.29E-04,2.95E-04,1.141,2.271,345.61,339.83,294.18,296.84,764.08,104.23
9.86E-04,2.00E-04,1.98E-04,0.657,0.726,358.84,350.49,306.68,313.51,292.09,11.334
3.15E-04,1.36E-04,0.001276,1.584,0.614,350.33,346.14,292.4,302.22,1223.8,10.22
0.001163,1.33E-04,7.89E-04,1.32,2.107,343.2,337.54,302.44,305.73,1067.2,89.374
6.91E-04,8.02E-04,0.001436,0.558,1.654,340.59,333.31,302.08,304.4,223.01,63.295
1.50E-04,2.18E-04,0.001136,1.101,2.382,348.51,339.43,304.22,308.12,630.73,115.11
5.18E-04,8.06E-04,5.46E-04,0.227,1.54,342.61,327.04,293.92,296.1,50.362,51.162
7.03E-04,5.88E-04,8.14E-04,1.295,2.309,372.74,363.89,305.62,310.02,883.87,106.89
5.28E-04,9.64E-04,2.31E-04,0.93,1.65,365.84,356.77,292.48,297.03,482.22,56.4
5.66E-04,0.00121,1.31E-04,0.216,1.805,367.09,343.37,297.64,300.24,45.311,67.381
0.001096,8.23E-04,0.001101,1.821,1.118,371.09,366.52,296.48,302.89,1755.2,28.785
1.70E-04,2.36E-04,0.001332,1.838,2.355,373,363.38,308.18,314.9,1490.1,110.45
5.68E-04,1.81E-04,4.63E-04,0.856,1.822,358.98,345.85,293.1,298.74,430.14,66.248
0.001132,7.96E-04,8.16E-04,0.949,0.875,364.55,357.46,292.34,299.15,562.78,18.606
6.79E-04,1.41E-04,0.001184,0.64,0.954,361.05,350.28,306.16,312.74,262.43,20.355
0.001044,0.00106,1.69E-04,1.476,2.311,365.05,359.75,302.88,305.88,1207.5,105.25
6.60E-04,3.72E-04,5.26E-04,1.162,1.878,340.2,335.91,309.94,312.38,776.22,70.119
7.23E-04,0.001101,1.55E-04,0.765,1.486,341.22,335.41,292.06,294.82,379.46,46.67
1.89E-04,2.65E-04,0.001218,0.651,2.061,363.27,347.9,309.32,313.76,246.64,88.018
6.14E-04,5.46E-04,0.001409,0.662,1.685,363,351.31,306.76,310.89,273.69,63.3
9.87E-04,0.001207,1.51E-04,1.618,1.479,356.07,352.18,292.96,296.71,1430.9,46.195
1.45E-04,6.40E-04,0.00118,0.396,2.429,343.6,330.83,301.36,303.33,125.51,125.77
9.90E-05,2.46E-04,0.00136,1.481,1.799,367.49,357.63,301.34,308.64,1010.5,69.769
2.02E-04,5.74E-04,9.96E-04,0.991,1.582,348.45,341.56,300.86,304.78,527.58,54.462
8.61E-04,4.11E-04,0.001237,1.736,1.647,367.75,361.96,309.26,314.63,1548.7,58.575
0.001126,0.001006,0.001243,0.894,1.4,342.44,338.1,303.28,305.79,533.89,45.621
5.18E-04,1.02E-04,0.001335,0.678,2.429,366.86,348.7,308.96,313.61,280.23,116.41
4.02E-04,6.58E-04,0.001157,1.145,2.389,342.9,336.13,291.1,294.08,717.47,124.61
1.51E-04,5.29E-04,0.001402,0.104,0.971,372.11,330.6,293.02,297.15,11.197,23.566
0.001032,0.001161,6.88E-04,0.18,0.48,357.66,341.5,298.5,304.12,35.297,6.9533
5.70E-05,6.10E-05,0.001295,1.382,0.83,362.01,355.67,306.98,316.42,892.47,15.649
3.41E-04,1.39E-04,2.50E-04,1.631,1.904,349.27,342.03,292.64,298.36,1304.8,70.356
5.87E-04,5.83E-04,0.001072,1.913,2.288,350.53,346.01,300.66,304.03,1806.6,110.63
0.001147,5.97E-04,9.81E-04,0.541,2.473,362.01,347.43,300.06,302.97,216.81,126.99
9.48E-04,1.17E-04,1.16E-04,1.913,2.275,346.6,340.76,292.4,296.88,1961,97.939
2.12E-04,0.00114,4.03E-04,1.054,0.406,349.44,346.15,297,304.72,583.64,5.1602
1.85E-04,4.94E-04,1.98E-04,1.894,1.677,357.59,352.18,298.46,303.89,1618.2,55.661
5.99E-04,1.44E-04,0.001037,0.541,0.583,363.79,352.52,302.3,311.85,192.23,8.6155
0.001153,3.04E-04,8.94E-04,0.374,2.384,341.75,326.22,290.1,292.43,142.55,118.84
1.24E-04,2.01E-04,8.44E-04,1.303,1.635,370.59,359.38,301.86,309.82,804.32,54.894
4.31E-04,9.00E-05,0.001337,0.626,0.78,341.62,334.62,302.42,307.71,255.29,14.7
3.85E-04,6.85E-04,2.50E-04,0.402,1.809,348.75,334.12,290.8,293.87,129.03,66.984
9.93E-04,3.72E-04,3.64E-04,1.478,0.782,366.3,361.41,304.1,312.19,1194.6,13.274
6.97E-04,0.00107,0.001244,0.83,0.715,365.11,358.95,306.54,312.92,406.92,13.003
8.10E-05,5.78E-04,9.91E-04,0.879,0.581,342.38,337.99,298.78,304.96,423.5,9.2343
2.51E-04,9.80E-04,0.001115,0.332,0.677,357.79,345.97,304.26,309.63,88.508,11.898
6.68E-04,3.90E-04,7.23E-04,0.982,1.431,356.83,348.36,297.32,302.59,557.03,43.242
0.001039,2.29E-04,6.98E-04,0.921,2.095,340,333.91,305.76,308.25,559.04,87.574
6.64E-04,9.90E-04,8.41E-04,0.71,2.122,369.01,357.76,303.36,306.71,306.91,95.61
9.99E-04,7.50E-04,4.00E-04,1.28,1.628,343.1,338.98,299.34,302.27,975.94,55.077
0.001187,0.001124,0.001103,1.656,0.807,353.04,349.99,293.3,298.85,1560.9,17.165
2.24E-04,0.001113,8.52E-04,0.457,2.227,370,352.04,292.9,296.26,134.37,108.13
0.00107,0.001177,0.001232,1.559,1.555,360.86,356.93,304.94,308.42,1347.8,55.811
4.64E-04,5.13E-04,9.25E-04,1.905,2.355,345.12,340.62,297.56,300.87,1772.7,115.56
7.17E-04,0.001039,1.33E-04,0.687,1.876,371.15,358.77,293.22,297.28,291.71,71.771
8.70E-05,0.001057,8.63E-04,0.581,0.734,347.46,340.64,297.84,302.84,206.35,13.907
9.64E-04,6.31E-04,1.19E-04,0.161,1.639,362.01,334.34,297.96,300.48,28.847,54.111
0.001194,0.001042,9.39E-04,1.639,0.671,347.03,345.07,309.78,314,1553.4,11.265
5.44E-04,4.94E-04,0.001281,1.778,1.524,358.45,353.71,306.24,311.2,1545.5,51.366
4.28E-04,6.21E-04,0.001394,1.964,1.918,350.13,345.43,290.86,295.19,1837.9,83.334
7.06E-04,2.96E-04,4.78E-04,1.073,1.458,360.49,351.74,298.78,304.62,650.54,43.283
7.88E-04,0.001243,3.23E-04,1.098,2.212,366.86,360.1,302.78,305.76,676.74,99.783
9.25E-04,7.05E-04,0.00117,0.176,2.263,372.41,339.54,299.96,302.3,33.621,110.98
6.39E-04,0.001138,5.75E-04,1.732,1.082,355.71,352.85,307.98,311.99,1507.8,25.957
7.27E-04,4.72E-04,0.001355,0.803,1.171,370.92,360.81,309.1,315.28,383.06,31.145
1.57E-04,7.05E-04,5.90E-04,0.463,0.452,358.45,350.2,307.62,315.33,137.9,5.5887
0.001141,8.17E-04,6.60E-04,0.44,1.538,368.22,351.78,290.94,295.22,150.81,51.24
4.62E-04,1.95E-04,0.001373,1.954,0.568,367.26,363.23,302.32,314.62,1768.6,8.4245
0.001031,7.00E-04,0.001356,0.702,2.158,343.1,335.89,301.5,303.68,346.42,103.12
3.55E-04,8.53E-04,9.70E-04,1.54,2.397,349.74,344.52,295.28,298.32,1176.5,123.37
7.10E-05,4.39E-04,5.22E-04,0.898,1.192,341.12,334.54,290.66,295.3,442.64,30.642
7.01E-04,2.40E-04,0.001251,1.58,1.066,354.26,349.41,299.36,305.87,1302.9,25.663
8.56E-04,1.02E-04,9.94E-04,0.541,2.256,368.51,349.04,309.3,313.57,202.58,99.748
8.33E-04,3.82E-04,2.46E-04,1.175,1.087,355.31,349.18,294.52,300.51,789.68,24.591
9.76E-04,5.38E-04,6.18E-04,1.958,1.2,345.87,342.63,291.28,295.98,2051.8,31.399
2.77E-04,2.95E-04,9.87E-04,0.254,2.191,340.59,327.04,308.82,310.32,59.019,97.556
9.23E-04,0.001171,5.22E-04,1.327,1.131,372.51,366.99,298.68,304.23,961.05,28.293
8.48E-04,8.68E-04,3.52E-04,1.405,0.772,360.86,356.83,302.88,309.26,1071.4,13.603
8.40E-04,0.001028,3.09E-04,0.332,1.578,353.63,339.08,293.28,296.14,103.29,52.84
3.89E-04,2.74E-04,9.99E-04,0.972,1.074,364.45,355.65,305.22,312.41,508.89,25.172
7.34E-04,5.80E-04,6.25E-04,0.659,0.875,360.63,351.48,299.62,305.84,278.52,17.282
4.21E-04,0.001074,2.01E-04,1.018,0.847,360.89,354.75,290.84,297.41,558.1,17.057
1.39E-04,8.42E-04,4.91E-04,1.293,1.414,356.24,350.12,290.7,295.68,815.88,42.799
0.001065,1.75E-04,0.001415,1.639,0.965,344.36,341.23,305.34,310.11,1526,21.515
5.10E-04,1.28E-04,8.54E-04,1.145,2.496,360.76,349.39,306.88,311.65,704.48,117.71
1.72E-04,0.00103,0.001353,0.157,2.452,350.07,330.1,305.18,306.38,23.565,131.51
3.58E-04,4.44E-04,4.39E-04,1.607,0.4,350.53,347.62,290.32,300.83,1263.4,4.9918
4.61E-04,0.001048,3.93E-04,0.28,1.339,365.71,345.63,291.78,295.63,70.803,38.896
1.17E-04,8.70E-05,0.001289,1.164,1.456,358.84,347.76,291.58,299.68,675.24,46.34
7.11E-04,0.0012,7.14E-04,0.655,1.345,348.38,342.11,302.92,305.74,283.31,40.46
9.26E-04,9.98E-04,1.98E-04,1.907,2.143,360.2,356.12,300.56,303.77,1880.6,91.922
1.96E-04,9.86E-04,6.24E-04,1.278,0.906,358.08,353.03,293.62,299.91,803.24,19.489
8.34E-04,3.48E-04,2.42E-04,1.688,1.416,349.5,344.77,293.3,298.37,1521,40.479
9.61E-04,6.74E-04,8.33E-04,1.631,0.455,352.01,349.45,300.32,308.39,1454.5,6.045
1.79E-04,0.001164,7.70E-05,1.212,0.482,368.58,364.39,305,314.25,711.65,6.0776
2.42E-04,3.73E-04,9.07E-04,1.107,0.795,343.07,338.23,294.72,300.94,652.81,15.419
8.15E-04,5.20E-05,9.59E-04,1.223,1.937,351.32,341.77,290.74,296.29,857.79,78.013
3.90E-04,1.26E-04,9.47E-04,1.308,0.904,350.99,345.41,297.56,304.87,884.17,18.412
5.16E-04,3.27E-04,4.56E-04,0.75,0.591,362.11,353.62,296.18,305.9,332.58,8.7411
3.04E-04,4.12E-04,6.80E-05,0.332,1.269,358.41,340.78,300.5,304.79,92.424,32.231
8.60E-05,4.76E-04,0.00132,0.318,1.139,344.16,332.69,305.16,308.18,85.514,29.931
6.30E-04,7.03E-04,4.67E-04,0.528,2.065,360.92,346.65,299.04,302.38,188.93,86.77
6.17E-04,3.70E-04,2.40E-04,0.415,2.149,358.78,338.15,290.66,294.39,133.84,90.926
0.001197,0.001072,9.87E-04,1.436,1.977,368.41,363.38,309.7,312.88,1177.2,84.193
6.94E-04,0.001162,2.28E-04,0.75,1.494,347.89,341.08,291.88,295,357.6,47.58
4.77E-04,1.27E-04,7.82E-04,0.583,0.757,353.93,342.54,290.04,298.18,220.65,14.083
4.76E-04,1.24E-04,0.001353,0.947,0.734,351.78,346.04,308.12,314.83,507.78,12.804
2.20E-04,8.56E-04,5.85E-04,0.44,2.219,341.55,331.7,301.9,303.76,145.16,101.36
7.15E-04,3.55E-04,5.97E-04,1.373,1.269,352.44,347.09,300.56,305.77,1022.7,33.748
0.001147,3.94E-04,9.22E-04,0.161,1.637,356.8,329.15,293.18,295.74,30.252,58.246
7.50E-04,2.92E-04,4.49E-04,0.56,1.782,340.56,332.71,308.48,310.81,227.24,63.012
2.11E-04,8.26E-04,0.001097,0.702,0.812,350.53,344.32,304.3,309.22,287.93,15.941
9.88E-04,0.001114,0.001208,0.858,0.484,350.36,346.34,300.08,306.53,472.38,7.2444
7.49E-04,8.40E-04,9.85E-04,1.479,1.878,371.88,364.78,295.4,300.29,1130.1,76.982
4.39E-04,3.84E-04,0.001443,1.326,0.814,371.35,364.09,292.64,303.15,876.37,16.674
7.79E-04,4.80E-04,6.88E-04,0.657,1.049,358.91,349.3,299.72,305.22,281.13,23.943
2.41E-04,8.91E-04,0.001038,1.42,0.425,359.93,356.75,304.16,313.54,970.8,5.4179
2.33E-04,5.04E-04,0.001295,0.564,2.452,340.83,329.74,296.66,299.09,211.45,130.17
7.58E-04,6.21E-04,2.26E-04,1.217,1.666,359.54,352.11,291.5,296.34,821.44,56.243
1.26E-04,0.001066,0.00111,0.142,1.288,371.71,342.58,307.04,309.97,19.051,38.262
1.02E-04,8.12E-04,7.15E-04,1.772,1.152,359.7,355.34,295.82,301.8,1405.9,29.324
0.001068,7.75E-04,7.00E-04,1.586,2.315,342.87,339.21,300.8,303.05,1446.7,110.54
0.001036,9.39E-04,1.98E-04,1.196,1.122,361.52,356.67,305.7,310.23,834.74,26.449
1.04E-04,1.18E-04,6.66E-04,1.206,1.519,355.84,347.55,307.74,313.77,719.43,46.584
5.20E-04,6.76E-04,8.52E-04,1.783,2.151,353.53,348.94,303.44,306.82,1562.2,96.254
6.92E-04,8.59E-04,0.001313,0.482,1.19,358.91,348.4,306.42,310.31,163.75,33.103
2.67E-04,0.001027,3.05E-04,1.232,0.597,345.18,341.88,293.66,299.84,785.36,9.6516
6.25E-04,9.93E-04,2.42E-04,1.12,0.763,363.66,358.62,302.58,309.15,682.11,13.312
6.51E-04,7.76E-04,0.001236,1.004,2.49,370.36,359.57,296.52,300.41,560.94,134.52
4.59E-04,5.92E-04,0.001125,1.764,0.534,340.59,338.39,296.32,302.93,1556,8.3264
8.76E-04,0.001128,7.57E-04,0.586,1.83,367.09,356.17,305.58,308.72,230.23,72.103
4.18E-04,3.82E-04,4.63E-04,0.928,1.725,349.64,342.51,308.58,312.09,488.72,59.409
0.001065,8.24E-04,0.001339,0.786,1.759,372.77,362.68,308.24,312.26,392.65,69.216
6.86E-04,6.28E-04,7.60E-04,1.842,0.994,371.25,366.13,290.94,299.17,1652,22.622
0.001163,9.88E-04,0.001279,0.176,0.904,370.92,347.89,305.54,309.63,34.586,19.844
5.18E-04,6.62E-04,0.001449,1.713,2.29,350.79,346.24,304.14,307.2,1462.8,114.54
6.77E-04,8.47E-04,0.001247,0.434,1.589,352.51,339.83,294.98,298.23,143.7,58.095
2.20E-04,8.64E-04,8.33E-04,1.344,1.473,340.92,337.22,300.88,303.92,918.6,47.79
0.001151,2.58E-04,0.001159,0.341,1.792,371.25,347.44,303.36,307.53,103.79,68.549
2.62E-04,2.00E-04,6.70E-05,0.904,1.064,361.05,351.54,299.78,307.13,441.16,22.532
6.50E-05,9.70E-05,0.00112,0.317,2.196,363.23,337.56,308.84,312.28,83.538,97.215
6.38E-04,4.52E-04,0.001337,1.029,2.277,371.38,360.49,309.66,314.08,583.18,106.81
0.001039,2.40E-04,0.001419,1.466,1.78,350.53,344.48,297.86,302.4,1231.7,69.931
3.73E-04,1.35E-04,2.17E-04,0.985,1.059,367.16,357.92,309.94,317.67,516.41,22.312
9.00E-05,0.001124,0.001009,1.521,1.534,370.69,364.8,299.74,304.84,1046.3,53.032
3.89E-04,3.34E-04,5.80E-05,1.305,1.553,356.4,348.63,292.68,298.59,872.03,47.237
3.81E-04,3.04E-04,0.001405,1.928,0.801,363.46,359.35,305.58,314.26,1712,15.172
6.82E-04,2.79E-04,5.88E-04,0.322,0.457,343.96,334.13,294.68,301.23,97.657,6.161
9.38E-04,7.20E-04,2.94E-04,0.928,1.515,348.94,343.26,304.38,307.53,540.39,46.989
8.20E-04,7.58E-04,9.33E-04,0.142,0.998,350.79,329.46,296.92,299.77,22.208,23.486
9.01E-04,3.62E-04,9.81E-04,0.558,2.13,343.3,333.41,302.76,305.2,231.3,94.501
8.04E-04,0.001075,9.90E-05,0.32,1.773,342.18,331.25,298.4,300.27,99.791,64.573
0.001167,6.72E-04,0.001183,1.994,2.49,370.33,364.45,295.78,299.91,2100.6,133.09
0.001034,8.52E-04,6.70E-04,1.631,1.815,358.61,354.13,302.04,305.62,1458.2,69.509
8.53E-04,1.87E-04,8.17E-04,0.894,1.196,360.1,351.56,308,313.73,485.66,30.221
0.001079,0.001237,5.00E-05,0.345,2.364,360.63,346.53,305.3,307.21,106.33,109.15
0.00104,9.13E-04,1.20E-04,0.524,2.072,365.28,350.78,292.5,295.85,198.91,86.409
9.27E-04,0.001126,0.001027,1.31,2.378,370.53,364.39,308.16,311.11,944.17,118.36
0.001187,0.001202,5.70E-05,1.229,1.267,364.75,359.83,302.16,306.35,896.76,33.571
5.19E-04,4.81E-04,5.60E-04,1.071,0.555,346.27,342.71,304.68,310.96,642.5,7.8181
6.30E-04,5.58E-04,9.43E-04,0.106,1.337,342.87,324.65,307.66,309.03,12.97,39.358
4.00E-04,2.62E-04,0.001184,1.542,2.454,346.27,340.32,305.4,308.86,1200.9,121.66
3.88E-04,0.001042,0.001278,1.831,0.746,361.29,357.84,295.16,302.61,1568.7,14.854
9.61E-04,2.24E-04,8.34E-04,1.508,1.057,343.76,340.43,306.26,310.56,1291.3,24.152
8.08E-04,5.16E-04,8.21E-04,1.759,1.003,340.2,338.08,309.38,312.67,1659.1,22.223
4.84E-04,5.79E-04,0.00131,0.917,1.194,350.92,343.87,294.08,299.03,482.99,33.153
1.97E-04,7.53E-04,9.38E-04,1.428,2.103,367.26,359.11,293.18,298.11,963.35,94.887
2.22E-04,0.001124,1.40E-04,1.614,1.773,347.85,344.64,307.24,309.8,1248.5,63.609
2.70E-04,8.80E-05,4.77E-04,0.816,1.973,345.35,334.2,298.38,302.68,387.99,76.558
8.57E-04,1.20E-04,5.25E-04,0.501,1.244,344.98,333.21,290.74,295.24,193.1,32.502
3.58E-04,9.49E-04,4.03E-04,1.861,1.818,362.47,358.17,305.96,309.83,1603.3,67.685
9.46E-04,8.60E-04,8.23E-04,0.564,1.236,353.3,344.06,295.86,299.72,227.72,34.299
7.95E-04,5.23E-04,3.90E-04,0.408,1.578,347.56,336.06,303.28,306.09,139.19,50.88
4.20E-04,0.001158,4.83E-04,0.235,0.425,367.49,351.33,297.16,305.33,50.749,5.5608
5.70E-04,9.99E-04,9.03E-04,0.554,1.188,345.28,337.98,298.94,302.11,211.01,32.329
6.66E-04,7.45E-04,2.07E-04,1.698,0.602,368.51,365.06,309.66,318.15,1427,8.382
1.12E-04,9.39E-04,3.44E-04,0.909,0.927,344.79,340.98,309.96,313.32,447.85,18.694
8.00E-04,2.23E-04,0.00119,1.32,1.236,352.74,346.72,297.82,303.67,970.02,33.864
0.001026,3.44E-04,5.30E-05,1.569,1.03,351.39,347,292.8,298.78,1380.3,22.097
0.001091,9.49E-04,0.001366,1.947,2.141,340.63,337.62,293.22,295.67,2103.8,105.2
1.74E-04,7.16E-04,3.24E-04,1.282,2.002,372.18,362.82,297.7,302.96,784.78,80.177
0.001126,0.001032,6.38E-04,0.877,1.007,350.76,346.53,309.76,313.08,504.09,22.663
1.63E-04,8.06E-04,8.73E-04,0.546,0.711,341.02,334.69,298.3,302.89,193.98,13.012
9.11E-04,6.22E-04,2.28E-04,1.012,1.19,341.72,337.32,299.46,302.91,636.99,29.5
7.10E-04,9.49E-04,3.20E-04,0.168,1.297,347.85,331.55,303.82,305.79,29.564,35.8
0.001103,0.001172,9.32E-04,0.427,0.828,354.36,344.57,294.58,299.27,148.27,17.644
0.001026,3.99E-04,2.52E-04,0.934,2.006,340.2,333.95,298.98,301.7,571.23,79.141
7.47E-04,6.86E-04,6.59E-04,1.061,2.248,370.69,361.52,307.44,311.29,628.61,100.55
6.84E-04,5.18E-04,3.80E-04,0.909,2.309,360.99,350.35,299.72,303.49,484.28,104.56
7.39E-04,0.001051,9.61E-04,1.251,2.084,372.9,364.79,290.82,295.11,836.03,95.842
0.001162,0.001002,7.40E-04,1.002,2.3,357.36,351.48,308.74,311.04,632.73,107.81
7.41E-04,0.00114,0.001395,0.662,2.435,348.94,339.7,290.62,292.94,291.8,136.97
6.86E-04,6.20E-05,9.20E-05,1.907,0.978,354.52,350.79,309.92,316.36,1814,18.925
3.20E-04,2.86E-04,9.84E-04,1.681,1.003,347.1,342.88,293.64,300.07,1372.2,22.905
8.64E-04,4.69E-04,3.97E-04,0.987,1.723,341.65,335.43,295.3,298.59,606.54,60.631
4.21E-04,4.62E-04,0.001178,0.461,2.246,361.65,344.46,305.74,309,146.16,105.53
1.20E-04,0.00113,1.47E-04,0.887,2.006,345.68,340.82,309.8,311.76,429.62,79.885
9.47E-04,0.001212,2.43E-04,1.384,0.406,349.74,347.64,305.82,312.21,1087.8,4.8177
6.57E-04,6.37E-04,0.001005,1.364,2.429,363.89,356.2,300.1,303.97,977,122.9
0.00112,6.91E-04,9.45E-04,1.555,1.807,348.98,344.33,291.86,295.49,1392.5,71.443
4.56E-04,0.001009,9.24E-04,1.443,1.406,347.59,343.99,302,305.35,1071.7,44.418
7.48E-04,1.00E-04,2.95E-04,1.55,1.626,344.06,338.09,290.26,295.46,1304.5,52.417
5.16E-04,0.00107,3.27E-04,0.269,0.57,344.32,333.97,295.4,300.01,67.922,9.0635
5.23E-04,6.51E-04,7.43E-04,0.37,1.757,341.65,332.5,309.18,310.99,120.26,64.543
7.63E-04,5.72E-04,8.44E-04,1.998,1.492,353.76,349.54,291.76,296.8,2006.4,48.315
6.94E-04,7.59E-04,7.21E-04,1.335,2.048,360.2,353.94,302.28,305.93,953.09,87.271
6.28E-04,2.17E-04,0.001045,1.561,2.013,360.89,353.1,302.64,308.08,1243.5,83.792
8.29E-04,5.48E-04,7.19E-04,0.921,2.282,349.14,340.82,296.08,299.17,524.29,107.36
0.00107,8.82E-04,2.21E-04,0.108,2.46,365.15,331.86,303.84,305.2,14.113,117.52
8.18E-04,7.47E-04,6.60E-04,0.442,2.403,365.44,350.02,308.86,311.45,143.72,113.14
9.64E-04,1.88E-04,7.33E-04,1.909,1.431,361.09,355.51,298.14,304.78,1898.1,42.497
3.16E-04,7.04E-04,0.00126,1.441,2.044,342.48,338.68,307.16,309.62,1054.3,90.879
3.50E-04,7.50E-04,4.70E-04,1.223,0.86,352.64,347.88,296.32,302.37,774.87,17.062
0.001195,0.001021,6.42E-04,0.432,1.5,353.5,342.77,299.72,302.59,155.15,49.128
1.19E-04,7.86E-04,1.02E-04,0.571,0.547,353.1,346.06,302.22,308.95,197.51,7.5569
3.62E-04,1.53E-04,1.61E-04,0.738,0.961,367.85,355.58,299.04,307.55,311.1,18.765
3.06E-04,7.68E-04,5.89E-04,0.225,2.122,348.84,327.72,290.68,292.8,47.691,95.049
9.48E-04,1.80E-04,3.37E-04,1.227,1.11,362.47,355.63,304.22,310.97,858.84,24.966
2.77E-04,2.71E-04,7.80E-05,0.41,0.7,345.41,334.95,295.92,301.73,129.32,11.409
5.81E-04,7.60E-05,1.83E-04,1.364,0.486,361.95,357.38,302.66,314.23,962.78,5.7957
4.88E-04,8.02E-04,8.70E-04,1.734,0.53,366.8,363.66,309.9,318.82,1435.1,7.256
5.99E-04,0.001228,7.40E-05,1.704,1.536,367.03,362.65,301.32,305.55,1422.6,48.634
9.33E-04,8.01E-04,5.26E-04,1.183,1.866,356.4,350.7,304.44,307.69,812.53,71.735
2.32E-04,7.26E-04,2.29E-04,0.831,1.755,364.45,353.53,297.3,301.97,375.98,62.044
5.32E-04,5.90E-04,0.001317,0.742,1.194,348.71,342.28,308.44,312.07,338.97,32.718
2.47E-04,6.45E-04,1.55E-04,0.756,2.282,341.49,333.77,300.32,302.69,340.55,101.15
7.89E-04,7.88E-04,0.001303,1.098,0.728,364.42,358.93,302.36,309.7,679.3,13.481
4.64E-04,1.68E-04,3.27E-04,0.657,2.313,353.43,339.78,305,308.6,271.53,100.34
5.02E-04,9.44E-04,0.001124,0.203,1.091,366.86,345.36,305.22,308.88,39.645,27.731
0.001121,1.40E-04,0.001381,1.394,1.679,372.18,363.45,308.6,314.98,1095.8,60.467
9.30E-04,9.48E-04,6.70E-04,1.709,1.429,366.24,361.44,295.08,300.1,1529.5,44.531
4.35E-04,0.001126,8.80E-04,0.471,2.401,367.09,350.14,290.62,293.66,148.18,125.91
0.001115,0.001165,2.32E-04,1.356,1.784,370.99,364.9,297.72,301.7,1041.3,65.886
6.88E-04,0.001149,0.001066,1.364,1.786,343.53,339.93,300.14,302.59,1025.2,72.148
6.69E-04,7.14E-04,0.00122,0.423,0.675,343.1,335.31,298.92,303.55,144.44,12.261
6.73E-04,5.05E-04,8.35E-04,0.157,0.986,362.51,334.25,292.46,296.65,25.984,22.855
3.87E-04,3.48E-04,3.92E-04,1.61,0.849,341.98,338.88,301.28,306.53,1301.5,15.759
4.85E-04,0.001238,8.75E-04,0.546,2.061,348.22,340.99,309.24,311.01,200.04,91.267
9.41E-04,3.90E-04,0.001128,1.054,0.833,351.39,346.51,304.8,310.34,670.91,16.165
4.21E-04,0.001153,0.001304,1.413,1.4,348.15,344.73,304.92,307.98,1023.8,46.095
4.15E-04,4.98E-04,0.001313,1.493,0.751,358.61,354.66,308.56,315.53,1101.9,13.541
3.26E-04,7.60E-04,9.61E-04,0.83,2.406,341.22,335.1,304.82,306.8,404.8,120
6.45E-04,0.001048,0.001216,0.14,2.061,367.06,336.13,300.1,302.04,20.781,95.651
4.41E-04,1.35E-04,0.00138,0.347,0.996,359.01,342.47,305.44,310.81,99.187,22.656
5.66E-04,9.22E-04,7.09E-04,1.861,1.977,369.14,363.36,292.12,296.82,1650.8,83.425
1.62E-04,2.48E-04,0.001331,1.132,0.671,368.08,360.62,300.32,311.59,631.51,11.281
1.01E-04,8.91E-04,3.99E-04,1.443,2,367.26,360.26,300.46,304.88,962.12,81.386
6.69E-04,2.54E-04,7.18E-04,1.232,1.421,342.11,336.7,296.42,300.77,859.17,42.523
9.37E-04,0.001196,7.80E-05,0.22,0.56,349.27,339.36,309.58,313.22,50.261,7.8427
0.00111,8.50E-05,3.85E-04,0.434,0.44,351.29,343.82,309.64,316.47,153.18,5.0172
2.54E-04,0.001116,0.001054,1.768,0.826,369.8,365.85,301.52,308.8,1413.1,16.647
7.32E-04,2.59E-04,4.88E-04,0.742,0.793,352.38,343.82,290.06,297.44,349.9,14.96
