D_foul1 (m),D_foul2 (m),D_foul3 (m),mfr1 (kg/s),mfr2 (kg/s),Inner inlet temperature (K),Inner outlet temperature (K),Outer inlet temperature (K),Outer outlet temperature (K),Inner Pressure Drop (Pa),Outer Pressure Drop (Pa)
2.22E-04,4.35E-04,3.45E-04,0.503,1.362,361.22,346.62,302.42,307.38,161.17,37.782
9.27E-04,7.60E-05,7.10E-05,1.16,2.271,344.32,335.83,293.22,297.24,812.56,97.041
1.12E-04,8.20E-04,0.001289,1.457,0.408,355.54,352.84,307.74,316.31,1000.3,5.0989
0.001029,9.66E-04,3.08E-04,0.773,0.658,354.85,349.89,307.82,313.05,392.75,10.24
0.001007,5.79E-04,3.30E-04,0.902,1.177,343.14,337.43,291.46,295.51,530.11,29.672
0.001146,4.82E-04,1.16E-04,0.638,1.097,357.16,347.7,297.1,302.12,288.62,24.757
1.67E-04,9.27E-04,0.001001,0.632,2.057,340.83,334.06,304.68,306.63,247.51,91.476
6.47E-04,1.02E-04,5.55E-04,1.061,0.553,368.78,362.08,306.58,318,616.82,7.2503
3.97E-04,0.001143,0.001205,0.67,2.193,358.48,349.25,304.4,306.97,270.3,106.55
7.92E-04,0.001004,2.80E-04,0.807,1.194,350.86,345.24,303.36,306.82,409.18,30.366
8.23E-04,0.001056,0.001232,0.949,1.91,348.75,343.37,303.66,306.09,549.45,82.254
1.80E-04,8.91E-04,0.001355,1.149,1.572,356.17,350.23,304.3,308.2,667.1,56.647
8.35E-04,1.80E-04,9.15E-04,0.94,0.852,352.05,345.13,296.1,303.03,538.26,16.866
6.00E-05,0.001206,4.13E-04,0.244,2.174,349.31,335.21,307.12,308.6,51.764,96.515
5.31E-04,1.10E-04,6.59E-04,1.223,0.81,346.6,341.14,292.02,299.54,815.73,15.383
7.60E-04,1.36E-04,9.70E-04,0.446,0.812,351.68,338.6,290.7,297.45,153.11,16.213
9.57E-04,0.001077,5.50E-04,1.744,2.044,347.33,343.69,293.1,295.87,1657.8,89.069
4.57E-04,5.31E-04,3.24E-04,0.294,2.141,356.57,336.94,302.46,304.97,79.177,90.202
9.50E-04,2.97E-04,7.25E-04,1.455,0.824,352.84,348.02,290.16,297.79,1185.5,16.299
7.09E-04,6.88E-04,8.13E-04,1.59,0.9,349.01,345.29,291.92,297.79,1333.7,19.561
1.82E-04,0.001029,6.88E-04,1.118,2.414,372.8,362.99,293.88,297.92,615.8,122.6
6.60E-04,6.80E-05,2.38E-04,1.24,1.71,354.03,346.52,308.14,313.08,844.06,55.828
4.96E-04,8.71E-04,1.35E-04,1.821,1.202,344.52,341.86,302.9,306.41,1643.9,30.063
0.001111,0.001086,0.00108,1.972,1.853,361.45,357.72,300.02,303.5,2066.2,76.837
2.33E-04,6.69E-04,2.88E-04,0.945,1.213,364.52,356.37,304.28,309.91,469.38,30.39
2.63E-04,0.001173,7.70E-05,0.605,1.074,356.24,348.38,302.04,306.07,222.02,24.575
1.86E-04,8.52E-04,9.20E-05,0.706,0.856,368.94,359.15,297.84,305.06,276.59,16.125
0.001184,2.35E-04,0.001327,0.852,1.696,343.7,335.67,294.66,298.39,498.68,63.751
0.001149,7.63E-04,3.51E-04,1.318,1.925,361.02,354.48,293.36,297.34,1017.9,75.819
9.73E-04,4.77E-04,9.18E-04,1.118,1.183,369.67,361.6,298.08,304.83,721.61,30.645
5.90E-04,0.001004,1.58E-04,1.903,2.078,365.11,360.15,295.96,299.89,1738.1,86.882
0.001019,1.75E-04,1.40E-04,0.233,0.511,341.91,330.31,297.88,302.91,57.798,6.9016
0.00111,7.11E-04,1.84E-04,0.86,2.418,348.78,341.79,302.48,304.77,490.86,112.56
0.001061,8.17E-04,4.63E-04,1.69,2.067,371.65,365.77,301,305.19,1525,86.825
8.38E-04,1.65E-04,0.001197,1.474,0.721,343.99,340.89,305.4,311.18,1209,12.511
2.86E-04,3.18E-04,7.77E-04,0.554,2.452,355.81,340.55,305.9,309.1,196.01,116.95
0.001074,5.86E-04,0.001404,0.343,1.301,344.16,332.36,296.02,298.96,118.16,39.685
3.29E-04,5.53E-04,0.001363,0.681,1.532,353.76,344.67,308,311.71,278.29,52.611
6.76E-04,3.46E-04,3.09E-04,1.001,0.448,366.99,360.57,291.92,304.67,561.56,5.6346
1.13E-04,2.01E-04,7.68E-04,0.6,1.297,354.92,340.69,290.06,296.18,217.1,35.873
0.001085,9.10E-05,5.13E-04,0.835,1.156,361.62,351.46,299.48,306.08,450.39,27.464
0.001032,6.73E-04,8.13E-04,0.814,1.341,352.38,346.35,309.82,313.14,433.9,38.857
6.16E-04,9.70E-04,8.60E-05,1.126,2.164,351.65,345.4,295.06,297.99,708.49,93.595
7.99E-04,0.001066,9.29E-04,0.106,2.298,365.01,328.3,294.04,295.62,13.201,115.99
3.16E-04,4.60E-04,8.77E-04,1.327,0.499,363.63,358.57,290.66,302.73,868.24,7.1968
3.46E-04,1.39E-04,0.001384,1.434,1.154,359.64,352.55,299.88,307.77,1013.8,29.874
9.33E-04,5.08E-04,9.33E-04,0.138,1.542,351.25,330.1,307.32,309.09,21.498,51.243
6.01E-04,0.001092,0.001433,1.65,0.803,340.86,339.1,309.72,312.96,1418.5,16.242
0.001185,3.32E-04,6.31E-04,0.364,1.616,357.89,339.78,295.42,299.23,122.75,54.376
8.57E-04,4.83E-04,8.90E-05,1.01,1.868,347.56,340.52,297,300.48,620.95,68.306
1.42E-04,4.81E-04,4.38E-04,0.347,0.446,369.93,355.55,303.86,314.08,84.745,5.3424
7.20E-04,0.001191,0.0013,0.351,1.295,372.8,356.64,305.98,309.97,94.861,39.655
6.95E-04,1.34E-04,0.001419,1.951,1.555,358.38,352.68,303.1,309.49,1881.9,52.933
3.85E-04,8.80E-04,0.00136,0.579,0.826,368.55,356.63,291.26,298.8,204.67,17.997
0.001047,4.23E-04,8.37E-04,1.624,1.538,356.73,352.23,309.14,313.38,1456.7,49.621
1.39E-04,0.001018,0.00122,1.388,0.44,361.58,358.17,302.42,311.93,911.14,5.9411
8.04E-04,8.22E-04,5.10E-05,1.728,1.133,365.97,361.62,300,305.79,1521.7,26.41
9.31E-04,5.80E-04,6.30E-05,1.198,2.277,371.38,361.41,293.88,298.5,808.13,99.91
6.35E-04,6.33E-04,8.51E-04,1.485,2.204,372.27,364.18,299.56,304.39,1113.4,100.84
0.001049,6.10E-04,2.59E-04,1.863,1.601,352.05,348.07,297.54,301.61,1880.1,52.014
5.81E-04,4.64E-04,5.74E-04,1.935,1.463,363.17,358.36,307.02,312.56,1794.1,43.97
7.80E-04,2.61E-04,6.03E-04,1.365,1.261,357.42,351.48,304.82,310.53,1014.2,32.95
4.96E-04,0.001116,6.38E-04,1.154,1.307,354.36,349.87,306.92,310.4,715.98,37.477
5.65E-04,0.001096,7.78E-04,0.225,2.212,369.14,345.33,304.2,306.42,48.782,103.48
3.55E-04,0.00123,5.46E-04,0.237,2.105,351.52,337.12,308.22,309.73,51.792,92.009
2.32E-04,2.84E-04,0.001365,1.145,1.704,368.35,357.46,305.1,311.62,655.59,62.945
3.81E-04,3.16E-04,9.20E-05,0.869,0.919,370.36,360,297.32,306.09,412.23,17.486
6.95E-04,9.99E-04,0.001283,0.68,0.862,367.59,359.49,307.42,313.11,286,17.981
7.27E-04,8.16E-04,9.26E-04,1.829,2.416,365.77,360.08,297.04,300.87,1662.2,123.37
2.19E-04,2.00E-04,0.001215,0.64,1.83,355.18,340.24,298.78,303.62,247.2,71.815
8.38E-04,5.31E-04,1.35E-04,1.382,1.809,359.9,352.84,292.92,297.74,1044.5,64.765
9.57E-04,5.88E-04,0.00122,0.735,1.353,366.14,355.05,296.04,301.44,347.72,41.432
6.56E-04,2.43E-04,2.70E-04,1.7,0.48,365.34,361.15,291.4,304.54,1436.9,6.2027
0.001074,8.70E-04,0.001339,1.854,1.786,365.51,360.75,297.52,301.86,1823.7,72.653
3.13E-04,0.001063,6.83E-04,1.863,2.359,341.72,338.63,299.12,301.33,1664.7,116.92
5.80E-05,7.09E-04,0.001057,1.686,2.139,359.04,352.39,291.28,295.98,1280.9,99.356
3.61E-04,0.001098,1.17E-04,1.595,1.353,366.24,361.46,300.28,305.22,1209,38.013
2.71E-04,3.07E-04,8.66E-04,1.702,2.212,370.2,360.53,296.98,303.59,1331.2,99.38
9.12E-04,9.22E-04,5.96E-04,0.414,0.833,359.8,348.36,298.8,304.05,133.35,16.412
0.001092,0.001003,1.75E-04,1.029,0.608,341.98,338.88,298.82,303.61,677.54,9.5343
6.97E-04,4.57E-04,5.18E-04,1.206,1.946,347.76,340.76,291.68,295.63,821.75,77.535
6.19E-04,3.45E-04,0.001044,1.78,2.315,357.92,352.12,308.78,312.8,1575.3,106.74
8.44E-04,4.90E-04,4.42E-04,1.356,2.149,341.78,336.94,299.2,302.02,1053.2,92.314
1.64E-04,5.56E-04,1.10E-04,0.396,1.406,361.05,343.84,298.16,302.67,111.21,39.78
3.42E-04,1.09E-04,5.68E-04,0.854,1.572,349.34,338.99,298.08,303.28,419.52,50.041
2.87E-04,8.71E-04,7.89E-04,0.668,0.896,340.69,335.53,302.36,305.94,276.83,18.692
7.69E-04,0.001249,6.93E-04,0.465,0.411,343.7,338.68,302.22,307.53,165.05,5.3452
7.45E-04,6.74E-04,0.001149,0.911,2.366,364.02,353.73,300.12,303.7,488.03,119.37
1.41E-04,0.001017,0.001338,1.797,0.872,341.29,339.3,306.68,310.3,1509.3,18.702
7.06E-04,0.001033,2.82E-04,1.381,2.496,346.47,342.49,303.86,305.87,1044.4,122.07
7.25E-04,6.57E-04,7.70E-05,1.014,0.889,360.23,354.23,301.18,307.32,588.74,16.764
5.49E-04,0.001209,6.50E-05,1.848,1.389,360.16,356.9,307.48,311.23,1649.1,39.804
7.54E-04,0.001108,0.001292,1.364,1.922,342.61,339.52,306.72,308.71,1040.1,83.536
0.00108,5.10E-04,5.19E-04,1.4,1.376,341.98,338.83,308.14,311.04,1163.8,39.366
6.56E-04,6.38E-04,0.001338,1.799,1.431,372.37,366.77,305,311.12,1571.7,46.15
6.53E-04,6.62E-04,0.001075,0.522,0.702,355.18,347.1,307.6,313.07,187.01,12.069
7.34E-04,8.68E-04,7.91E-04,1.365,0.652,368.08,363.14,293.04,302.17,981.43,11.244
1.72E-04,4.21E-04,0.001335,1.93,0.44,366.96,363.61,302.62,315.53,1635.1,5.6226
0.001183,9.30E-04,6.39E-04,0.928,1.374,364.29,356.5,292.1,296.76,547.48,41.357
8.78E-04,4.40E-04,1.41E-04,1.198,1.948,344.55,338.86,299.3,302.5,846.75,73.982
2.04E-04,3.64E-04,0.001379,1.472,1.878,372.74,362.83,301.82,308.68,1009.2,76.415
9.98E-04,9.80E-04,9.00E-04,0.596,1.962,346.73,338.81,300.76,303,257.62,83.797
2.04E-04,9.64E-04,4.59E-04,1.852,1.351,362.87,359.06,309.08,313.67,1540.8,38.537
8.48E-04,5.55E-04,7.67E-04,0.465,1.433,364.09,348.91,299.52,304.04,157.82,44.014
3.38E-04,0.001166,0.001309,0.598,1.452,370.79,358.11,293.8,298.5,213.4,49.908
0.001013,9.54E-04,2.94E-04,0.729,1.158,356.57,349.48,301.24,305.25,353.24,28.611
0.001102,8.11E-04,0.001254,0.685,1.324,349.93,342.79,301.08,304.45,329.21,40.55
7.26E-04,3.75E-04,0.001306,0.997,0.982,367.56,359.26,300.7,308.26,563.92,22.195
0.00111,5.60E-04,5.30E-05,1.379,1.675,342.31,338.66,305.06,307.76,1139.8,54.972
7.56E-04,5.29E-04,9.89E-04,0.902,1.57,347.39,340.3,297.26,301.03,499.71,53.86
3.84E-04,5.38E-04,6.51E-04,1.164,1.009,364.35,357.67,301.66,308.5,697.38,22.05
8.11E-04,8.00E-04,3.64E-04,0.89,1.57,360.63,351.82,290.32,294.83,477.5,51.618
1.19E-04,0.001137,9.36E-04,0.246,1.998,346.17,329.58,293.34,295.27,53.858,89.545
3.82E-04,2.62E-04,0.00143,1.54,0.551,340.99,338.44,302.92,309.45,1203.6,8.4004
5.36E-04,1.08E-04,0.001436,0.712,2.286,361.62,345.84,306.94,311.44,309.4,107.85
2.36E-04,0.001077,7.07E-04,0.67,2.384,363.17,352.06,302.5,305.33,259.49,117.98
8.04E-04,3.15E-04,4.36E-04,0.377,1.2,349.54,337.57,305.36,308.9,123.77,29.826
3.70E-04,5.36E-04,9.53E-04,0.704,1.307,340.76,333.11,290.44,294.31,309.55,38.28
9.37E-04,3.94E-04,0.001433,1.762,0.81,368.74,364.09,301.14,309.96,1609.8,15.879
2.52E-04,8.10E-04,4.74E-04,1.669,1.868,367.92,361.16,291.72,297,1282.2,72.437
8.85E-04,0.001164,5.32E-04,1.717,2.364,356.93,352.79,299.26,301.92,1556.7,116.06
2.60E-04,7.90E-04,8.41E-04,1.181,2.368,363.5,355.25,301.64,305.32,701.56,115.94
0.001008,8.47E-04,4.50E-04,1.136,1.885,341.75,336.73,292.26,295.01,796.35,74.627
2.82E-04,8.88E-04,6.21E-04,0.45,0.671,349.27,339.95,291.68,297.56,141.71,12.107
7.92E-04,6.01E-04,4.27E-04,1.419,2.317,351.29,344.97,292.84,296.31,1105.5,108.13
4.41E-04,5.65E-04,1.19E-04,0.706,2.349,370.92,354.2,291.88,296.43,292.18,106.96
1.94E-04,1.36E-04,2.10E-04,0.524,1.465,347.23,334.13,298.38,302.81,181.91,42.399
0.001199,5.97E-04,4.01E-04,0.898,2.418,346.17,340.08,306.34,308.44,541.9,112.36
2.25E-04,3.21E-04,4.66E-04,0.142,1.494,351.62,324.91,296.9,299.31,20.062,46.245
5.05E-04,3.70E-04,3.66E-04,0.926,1.282,360.89,352.4,306.48,311.99,481.74,33.376
5.64E-04,3.19E-04,0.001274,0.868,2.034,372.67,357.04,295.48,301.47,427.01,89.025
0.001132,4.36E-04,8.49E-04,0.757,1.043,355.97,348.59,304.78,309.65,387,23.881
8.00E-04,0.001177,6.80E-04,1.571,2.286,354.72,350.5,300,302.59,1312.7,110.59
4.32E-04,0.001237,0.001059,1.103,1.927,370.29,363.48,308.72,312.13,631.87,81.894
2.13E-04,0.001096,5.20E-04,0.615,1.435,360.63,351.45,306.98,310.55,223.71,44.136
4.00E-04,7.29E-04,8.89E-04,0.566,1.555,366.47,353.23,304.46,308.82,199.1,52.241
9.83E-04,4.88E-04,0.001293,0.206,1.469,366.6,338.38,292.98,296.64,45.556,49.173
8.96E-04,0.001167,6.70E-05,1.601,1.33,368.12,363.29,291.04,296.08,1347,37.199
2.06E-04,9.74E-04,8.65E-04,1.907,0.408,352.84,350.78,301.34,309.87,1654.9,5.1544
4.03E-04,3.90E-04,0.001344,0.298,2.277,361.09,337.1,300.22,303.14,80.263,111.83
0.001129,2.01E-04,3.24E-04,1.793,0.545,352.38,349.77,306.88,314.51,1779.7,7.107
0.00103,5.10E-05,4.98E-04,0.877,2.416,345.28,335.88,302.66,305.84,507.55,110.87
4.38E-04,2.12E-04,3.08E-04,0.438,0.996,349.08,338.68,306.76,311.06,141.04,20.448
3.31E-04,7.74E-04,5.30E-05,0.187,2.315,356.53,332.13,299.38,301.22,33.745,104.09
3.77E-04,5.07E-04,0.001391,1.664,0.459,368.94,364.95,299.28,312.04,1300.4,6.2198
1.60E-04,1.80E-04,9.46E-04,1.724,1.49,352.47,346,294.4,301.21,1378.8,47.079
7.04E-04,4.24E-04,1.14E-04,1.002,0.62,367.79,361.45,306.24,315.39,564.61,8.6754
2.27E-04,9.69E-04,0.001314,1.306,1.687,343.73,340.2,308.16,310.62,867.59,64.675
6.80E-05,5.92E-04,8.90E-04,0.887,0.774,365.84,358.53,308.36,315.83,405.06,13.737
2.26E-04,7.22E-04,4.67E-04,1.027,2.07,360.23,351.89,304.32,308.03,548.61,86.11
8.96E-04,1.23E-04,8.90E-05,1.314,0.919,365.97,359.42,302.06,310.43,952.62,17.011
8.15E-04,5.71E-04,0.001311,0.756,1.108,352.21,344.36,294.64,299.57,367.02,28.867
2.88E-04,0.001044,1.82E-04,1.295,0.604,347.79,344.55,295.22,301.54,855.46,9.5821
7.88E-04,1.48E-04,3.48E-04,0.904,2.24,359.34,347.25,302.92,307.39,492.66,95.131
1.93E-04,3.55E-04,6.66E-04,1.899,1.864,343.17,339.24,305.72,309.33,1679.2,70.42
5.25E-04,3.74E-04,0.001211,1.32,0.631,372.31,366.33,303.66,314.71,881.11,9.9691
2.72E-04,0.001,3.54E-04,1.867,1.341,371.19,366.59,304.5,310.03,1560.5,37.792
3.59E-04,2.66E-04,5.90E-04,0.811,0.667,355.58,349.22,309.82,316.77,375.04,10.094
8.60E-04,1.77E-04,9.33E-04,1.118,1.095,369.34,359.96,292.92,301.5,707.41,26.207
6.81E-04,5.50E-04,0.001122,0.552,1.234,365.61,351.94,296.9,302.45,202.09,34.277
3.66E-04,3.14E-04,8.03E-04,1.736,1.841,349.01,343.86,302.48,306.93,1461.6,69.78
9.84E-04,1.72E-04,0.001206,1.154,1.412,350.43,344.37,306.22,310.75,797.5,43.321
2.31E-04,9.52E-04,6.20E-04,0.334,2.038,349.27,333.74,293.06,295.45,95.785,88.764
6.78E-04,0.001162,4.31E-04,0.923,2.242,364.82,356.57,299.9,302.93,490.58,103.72
1.91E-04,5.47E-04,3.38E-04,0.301,1.71,365.58,340.95,293.38,297.38,77.3,59.66
7.48E-04,0.001092,0.00104,0.476,0.444,349.21,342.45,295.3,302.04,167.05,6.4488
3.42E-04,0.001018,7.72E-04,1.084,1.019,368.84,361.78,291.68,298.36,604.18,24.36
9.93E-04,4.69E-04,8.31E-04,1.474,1.146,365.05,359.35,298.78,305.3,1193,28.583
7.54E-04,0.001063,9.12E-04,0.991,2.492,345.54,339.57,295.72,297.88,590.79,133.93
7.78E-04,3.40E-04,5.81E-04,1.54,2.057,365.74,358.59,308.14,312.94,1236.5,82.791
0.001013,0.001098,0.001432,0.332,1.536,365.77,348.17,293.78,297.29,98.136,56.415
7.16E-04,0.001176,1.93E-04,0.989,1.047,364.06,358.49,305.28,309.96,557.08,23.519
7.10E-04,3.39E-04,0.001268,1.364,1.738,369.93,360.25,291.68,298.47,977.25,66.18
0.001085,9.60E-05,5.54E-04,0.697,1.395,369.47,354.51,298.06,304.81,324.22,39.53
0.001036,0.001232,2.17E-04,1.896,1.851,355.15,351.69,296.32,299.39,1921,71.37
9.93E-04,9.90E-05,0.001173,0.25,1.824,344.39,325.01,295.08,297.61,66.708,71.95
2.52E-04,3.66E-04,4.91E-04,0.816,0.751,366.1,356.72,298.48,307.63,363.17,12.892
9.24E-04,1.69E-04,0.001426,0.74,1.893,371.55,354.74,298.34,304.28,347.84,77.834
0.001033,8.64E-04,2.07E-04,1.799,1.662,367.75,362.77,297.46,302.13,1706.9,56.256
1.57E-04,1.38E-04,3.71E-04,1.702,2.233,355.38,347.78,306.92,312.25,1340.1,92.727
9.87E-04,1.11E-04,0.001155,1.411,2.21,360.96,352.79,308.42,313.13,1115.2,98.039
5.34E-04,7.03E-04,4.38E-04,1.369,2.048,355.61,349.2,295.92,299.77,976.27,85.456
4.30E-04,6.19E-04,7.40E-05,0.235,1.202,352.08,332.75,290.54,294.08,52.36,30.366
0.001084,0.001016,7.61E-04,0.106,0.799,345.28,328.3,306.02,308.14,13.783,15.316
9.38E-04,0.001014,0.001134,1.527,0.919,343.66,341.37,307.24,310.56,1312.6,20.155
8.70E-05,0.001174,3.89E-04,1.36,1.996,356.73,351.35,298.54,301.83,881.63,83.121
1.35E-04,8.55E-04,7.39E-04,1.329,1.87,343.23,338.93,301.58,304.4,881.47,74.399
7.60E-05,6.57E-04,8.77E-04,1.402,0.929,358.61,353.15,291.5,298.93,924.77,20.529
9.00E-04,8.40E-04,8.28E-04,1.107,1.36,354.06,349.3,308.4,311.9,720.8,40.44
0.00118,0.00118,0.001044,1.512,0.919,350.79,347.44,291.5,296.36,1332.6,21.646
3.55E-04,5.41E-04,3.41E-04,1.531,0.411,359.24,355.75,294.1,305.55,1137,4.9758
5.76E-04,2.38E-04,5.80E-05,1.004,0.652,371.25,363.9,308.08,318.11,549.29,9.1525
6.47E-04,0.001116,7.57E-04,0.598,0.62,340.43,335.81,300.94,305.1,245.89,10.386
0.00113,0.001147,0.001281,1.542,1.763,349.31,346.08,304.86,307.35,1370.8,71.281
1.08E-04,9.69E-04,5.78E-04,0.119,0.841,345.05,329.63,309.58,311.63,13.849,16.157
6.62E-04,6.70E-05,3.68E-04,1.288,1.622,349.57,342.13,298.08,303.51,913.08,51.87
3.63E-04,8.85E-04,5.48E-04,0.258,2.412,363.3,338.95,294.88,297.28,61.127,120.19
6.60E-05,0.001106,0.001316,0.14,2.065,356.3,332.47,305.16,306.66,18.561,96.186
3.48E-04,3.42E-04,8.30E-04,1.647,1.731,354.75,348.17,293.92,299.6,1311.3,62.87
4.12E-04,5.00E-05,0.00102,0.974,2.439,369.6,352.74,305.76,311.89,512.54,114.33
6.20E-05,8.13E-04,0.00109,1.46,0.776,347.59,344.41,303.06,308.47,1013.6,14.803
8.31E-04,0.00109,8.62E-04,1.635,2.248,358.68,354.09,300.14,303.06,1406.7,108.45
3.18E-04,2.01E-04,0.001278,1.27,0.74,353.83,347.99,292.56,301.7,822.26,13.964
3.48E-04,7.98E-04,4.28E-04,0.706,0.852,363.1,354.01,295.84,302.63,289.35,16.745
0.001109,4.96E-04,4.83E-04,1.675,0.413,348.88,346.47,294.34,303.17,1581.7,5.1853
7.77E-04,0.001016,9.32E-04,1.92,1.996,344.19,341,295.62,298.31,1912,87.822
5.19E-04,9.16E-04,4.56E-04,0.788,1.826,359.64,350.16,296.5,300.2,365.81,69.67
2.97E-04,5.42E-04,7.10E-05,1.21,1.043,370.03,362.26,293.46,301.47,726.87,22.535
3.50E-04,6.97E-04,0.001073,0.83,1.595,362.61,351.75,291.28,296.38,385.58,56.669
5.73E-04,2.55E-04,4.74E-04,0.298,2.168,349.8,328.06,291.2,294.02,84.859,94.405
7.46E-04,7.65E-04,2.56E-04,1.603,2.382,358.41,352.59,295.88,299.36,1338.2,112.34
0.001013,9.37E-04,1.84E-04,0.119,1.412,350,327.6,299.8,301.58,16.724,41.814
2.96E-04,6.12E-04,3.72E-04,1.825,0.908,353.5,349.84,296.64,303.1,1557.4,18.242
9.69E-04,6.90E-05,4.46E-04,0.818,0.992,356.83,348.8,306.96,312.95,428.49,20.252
4.62E-04,2.49E-04,9.39E-04,0.898,2.384,371.09,355.09,300.96,306.4,446.35,113.77
1.09E-04,7.60E-05,6.52E-04,0.444,0.872,363.17,345.32,293.4,301.8,129.37,17.111
6.58E-04,4.62E-04,0.001012,0.317,0.446,342.64,333.16,292.58,298.95,94.828,6.4057
1.57E-04,0.001245,4.21E-04,0.146,1.914,354.98,330.09,295.18,296.96,20.56,78.53
3.50E-04,2.17E-04,0.001372,0.248,2.126,351.15,329.52,302.54,304.92,57.386,97.229
6.50E-04,3.50E-04,0.001435,1.111,1.274,344.88,339.68,302.86,307.05,707.76,37.114
5.59E-04,1.38E-04,6.66E-04,1.51,0.959,361.55,355.83,303.76,311.76,1151.6,19.459
9.68E-04,2.44E-04,8.19E-04,1.331,0.734,370.46,363.81,294.48,305.11,979.85,12.914
0.001134,3.61E-04,0.001404,0.398,1.276,346.67,335.06,299.36,302.79,144.15,37.448
3.04E-04,2.54E-04,5.12E-04,1.054,1.488,365.67,353.99,290.02,297.51,578.22,45.226
4.87E-04,4.26E-04,9.68E-04,1.88,1.347,364.26,358.93,302.1,308.68,1670.1,39.182
2.82E-04,3.38E-04,6.52E-04,0.917,1.862,343.4,334.91,294.86,298.75,476.34,71.401
0.001161,0.001138,4.25E-04,1.369,1.104,360.66,356.69,303.14,307.49,1089.1,26.68
3.67E-04,0.001243,0.001111,0.345,1.427,344.49,334.17,298.54,300.87,103.61,47.772
4.10E-04,0.001231,1.56E-04,1.876,0.896,355.51,353.05,308.24,312.68,1663.1,17.494
3.27E-04,1.51E-04,6.32E-04,0.142,0.998,354.12,328.76,300.04,303.43,20.246,21.564
4.23E-04,1.74E-04,5.78E-04,1.656,1.318,350.96,345.67,299.98,306.02,1352.8,35.732
2.17E-04,0.001239,2.31E-04,1.588,0.768,354.36,351.68,309.88,314.61,1193,13.276
8.54E-04,9.73E-04,0.001335,1.952,0.931,343.4,341.52,307.58,310.96,1999.6,21.009
6.38E-04,1.62E-04,7.40E-05,0.499,2.074,365.28,346,305.82,310.08,171.59,79.87
4.39E-04,1.08E-04,0.001274,0.201,1.011,340.4,322.29,290.66,294.11,40.091,24.779
2.52E-04,7.98E-04,4.64E-04,0.318,1.045,355.21,342.98,309.66,313.1,85.021,23.541
9.47E-04,3.81E-04,0.001215,1.603,1.062,354.62,350.22,299.44,305.29,1401.5,25.664
8.53E-04,6.37E-04,2.14E-04,0.546,1.658,348.09,337.47,293.42,296.69,217.18,56.043
9.06E-04,7.52E-04,0.001087,0.799,1.946,345.15,337.45,292.32,295.24,420.17,84.112
1.78E-04,6.32E-04,9.36E-04,0.248,2.431,366.99,337.69,295,297.77,55.044,124.79
3.90E-04,2.14E-04,0.001292,1.878,0.765,348.02,344.35,292.64,300.83,1689.9,14.871
0.001164,1.02E-04,0.001439,0.13,2.072,367.52,331.16,305.62,307.74,20.314,91.985
0.001176,8.10E-04,0.001234,1.865,1.828,351.09,347.98,307.34,310.16,1934.2,73.953
3.51E-04,0.001118,0.001367,0.624,1.645,366.27,354.38,296.12,300.17,232.87,63.52
3.32E-04,0.001045,4.64E-04,1.388,1.458,352.31,347.71,295.8,299.71,966.99,45.756
4.05E-04,0.001125,0.001069,0.754,1.668,361.95,352.38,294.28,298.18,329.36,63.47
7.04E-04,0.00111,5.86E-04,1.236,1.412,361.48,356.36,303.56,307.55,829.19,43.284
2.86E-04,6.09E-04,0.001388,1.639,1.572,366.9,360.25,298.36,304.45,1251.9,55.882
9.42E-04,3.79E-04,0.001201,0.746,1.146,356.07,346.64,292.72,298.34,364.63,30.052
4.77E-04,3.74E-04,0.001282,1.031,2.023,360.16,350.2,302.34,306.96,581.24,87.888
7.30E-04,2.50E-04,1.48E-04,1.339,1.045,341.29,336.98,293.08,298.2,1007.5,22.846
4.33E-04,4.64E-04,2.67E-04,1.51,0.65,356.73,352.32,290.46,299.68,1133.7,10.541
3.47E-04,6.13E-04,3.50E-04,0.233,0.998,362.64,340.28,293.38,298.21,50.184,22.09
7.58E-04,4.17E-04,7.75E-04,0.788,0.698,355.97,349.12,302.18,309.17,385.24,11.68
0.001132,8.70E-05,9.42E-04,1.514,0.432,348.35,345.91,308.82,316.48,1328.8,5.139
0.00114,6.18E-04,7.12E-04,1.563,1.316,353.7,349.39,296.98,301.57,1395,37.44
5.86E-04,1.06E-04,0.001192,0.106,1.698,344.69,317.24,296.08,297.72,13.687,63.175
0.00117,2.25E-04,4.17E-04,0.254,0.795,355.31,338.46,299.86,304.85,69.452,14.221
4.72E-04,5.02E-04,5.60E-05,0.252,1.528,352.57,332.1,291.4,294.58,60.264,46.958
7.04E-04,0.001011,2.87E-04,1.791,1.83,362.11,357.72,301.18,304.94,1602.9,68.575
8.26E-04,9.25E-04,0.001132,1.639,1.614,356.9,352.76,302.32,306.06,1416.1,58.539
4.11E-04,4.17E-04,7.64E-04,1.985,2.166,345.31,341.05,300.96,304.54,1886.7,95.712
1.39E-04,0.001099,0.001282,1.706,0.61,359.93,356.96,305.94,313.14,1320.3,10.031
9.54E-04,9.52E-04,7.70E-04,1.006,1.687,352.74,346.15,291.34,294.87,619.35,62.58
3.86E-04,9.90E-05,0.001022,0.805,2.431,360.92,346.17,309.1,313.6,372.11,112.98
6.15E-04,1.08E-04,0.001218,0.317,1.637,359.34,337.43,302.48,306.42,92.625,57.681
0.00106,5.38E-04,8.30E-04,0.254,1.549,354.45,337.13,304.14,306.78,68.037,51.371
0.001117,1.35E-04,5.60E-04,1.36,1.288,340.92,336.64,300.34,304.45,1119,34.302
0.001142,8.49E-04,1.26E-04,1.897,1.614,361.71,357.32,291.42,295.96,1939.9,53.194
9.63E-04,3.58E-04,3.38E-04,0.476,2.452,360.1,343.47,303.68,306.67,171.13,113.73
8.02E-04,6.08E-04,3.34E-04,1.156,1.24,362.37,355.97,302.5,307.84,750.45,31.83
4.42E-04,9.24E-04,3.65E-04,1.242,1.773,368.58,360.53,290.42,295.35,785.62,65.5
8.44E-04,8.16E-04,4.73E-04,1.151,1.698,366.7,359.13,297.98,302.52,744.92,60.022
1.45E-04,0.001215,8.47E-04,1.042,0.99,366.33,359.5,290.94,297.27,545.22,23.868
3.78E-04,6.75E-04,7.57E-04,0.978,2.326,364.45,353.07,291.28,295.57,515.22,113.02
0.001052,2.42E-04,7.47E-04,0.622,0.648,345.68,339.67,305.64,310.98,279.53,10.09
9.50E-05,4.93E-04,0.001247,0.176,1.301,346.37,325.65,293.62,296.28,29.065,39.083
5.53E-04,8.35E-04,0.001148,1.856,1.807,340.2,336.83,292.38,295.48,1739.9,73.768
8.84E-04,0.001088,7.28E-04,1.694,2.061,345.81,342.7,302.76,305.02,1555.8,90.466
0.001049,8.18E-04,5.62E-04,0.134,2.452,365.54,332.08,296.92,298.62,20.935,123.28
7.47E-04,5.59E-04,3.24E-04,0.425,0.826,344.69,336.08,300.94,305.13,146.21,15.307
1.87E-04,8.52E-04,8.26E-04,0.885,0.898,347.52,342.96,307.26,311.32,430.82,18.453
7.20E-05,4.58E-04,7.04E-04,1.229,1.803,358.84,350.82,303.94,308.88,733.79,66.669
0.001182,0.001018,0.001265,1.215,2.496,351.91,346.07,291.56,294.14,905.02,140.13
2.78E-04,4.63E-04,4.57E-04,0.218,0.818,343.66,330.48,303.42,306.75,44.141,15.033
5.55E-04,6.09E-04,9.35E-04,0.959,1.036,371.38,362.56,298.3,305.58,505.28,24.075
9.99E-04,4.88E-04,4.00E-04,1.637,1.815,351.78,347.71,309.58,312.84,1478.8,65.292
7.86E-04,7.16E-04,1.93E-04,1.981,1.566,350.33,347.13,304.72,308.25,1997.2,49.392
2.92E-04,7.17E-04,1.41E-04,0.885,1.066,359.7,352.37,300.46,305.98,427.53,23.63
0.001013,1.15E-04,1.65E-04,1.018,1.059,343,338.37,306.68,310.76,654.55,22.512
4.15E-04,0.001046,5.33E-04,1.582,0.742,353.37,350.09,296.04,302.28,1234.9,13.7
0.001134,1.04E-04,0.001229,1.713,2.141,345.25,340.12,301.5,305.28,1675,96.174
5.84E-04,0.001131,9.67E-04,1.172,1.188,363.99,358.73,306.64,311.13,733.06,32.268
7.92E-04,3.67E-04,0.001194,1.232,1.813,369.21,359.36,296.98,302.94,830.01,70.984
0.001161,2.47E-04,8.31E-04,1.736,1.895,341.95,338.59,308.66,311.47,1734.1,73.153
8.77E-04,9.79E-04,6.59E-04,1.419,2.435,341.09,337.09,295.16,297.31,1149.3,124.51
0.001067,2.71E-04,3.30E-04,0.296,1.484,347.69,333.2,303.8,306.5,91.005,44.306
9.46E-04,8.79E-04,0.001352,0.32,1.028,345.81,335.18,299.56,302.66,101.4,25.687
5.42E-04,0.001017,3.50E-04,1.96,2.216,366.96,362.32,303.02,306.61,1808.5,98.69
3.73E-04,2.23E-04,7.35E-04,0.647,1.28,354.55,344.45,309.8,314.46,256.9,34.19
7.89E-04,4.96E-04,0.001271,0.166,0.812,352.34,333.61,303.02,306.6,29.333,16.155
0.001168,9.75E-04,0.001047,0.778,1.628,371.42,360.65,290.8,295.36,395.25,59.973
5.70E-05,2.35E-04,0.001094,1.907,2.288,359.47,350.69,291.76,298.37,1598.6,109.09
7.23E-04,1.77E-04,4.56E-04,1.698,1.694,371.25,362.32,292,299.93,1443.6,57.148
3.80E-04,1.23E-04,4.81E-04,1.669,0.633,346.07,343.25,307.74,314.48,1371.2,9.1878
7.94E-04,1.42E-04,4.00E-04,1.099,2.254,358.02,348.75,309.64,313.76,695.14,94.033
9.18E-04,5.65E-04,9.47E-04,1.888,0.633,363.36,360.28,308.2,316.23,1830.8,9.7975
5.17E-04,7.21E-04,4.69E-04,1.588,1.496,355.35,351.09,307.68,311.63,1264.1,46.298
2.34E-04,0.001222,3.23E-04,1.388,1.893,340.53,337.11,298.98,301.27,975.63,75.167
2.03E-04,9.64E-04,1.98E-04,0.434,0.688,368.68,356.55,304.38,311.3,121.5,11.012
9.34E-04,6.45E-04,0.001008,1.151,0.681,357.36,352.15,291.66,299.51,771.86,12.408
9.53E-04,2.38E-04,2.46E-04,0.111,2.212,359.44,325.81,303.04,304.63,14.886,93.57
5.27E-04,7.15E-04,0.001318,1.84,1.215,341.39,338.86,304.56,307.93,1697.3,34.29
9.75E-04,6.48E-04,0.001227,0.518,2.204,345.15,336.88,309.46,311.28,204.72,102.8
4.57E-04,0.00111,9.98E-04,1.487,2.462,353.5,348.54,297.2,299.89,1117.2,131.68
9.06E-04,2.07E-04,4.04E-04,1.7,1.124,351.55,346.88,291.96,298.28,1554.9,26.456
1.34E-04,3.30E-04,0.001358,0.837,0.879,342.74,336.57,298.28,303.71,394.07,18.691
4.85E-04,8.89E-04,8.66E-04,1.058,0.532,357.06,352.61,299.16,307.13,608.78,7.9443
1.24E-04,5.77E-04,1.07E-04,0.566,2.286,356.57,343.1,304.38,307.46,195.51,99.04
0.001016,2.89E-04,0.001369,1.322,2.343,354.72,348.14,308.96,312.35,1011.1,112.5
3.06E-04,8.61E-04,0.001205,1.787,1.356,342.71,339.92,303.4,306.66,1539.1,42.228
0.001156,6.18E-04,3.79E-04,0.501,1.318,340.17,331.99,293.98,296.94,206.5,36.794
2.08E-04,9.70E-05,9.12E-04,0.63,0.562,369.54,357.99,303.6,315.31,228.06,7.8321
1.25E-04,0.001051,0.001047,0.362,0.566,349.04,341.28,308.34,312.97,101.81,8.6969
5.90E-05,2.82E-04,0.001344,1.724,1.673,344.62,338.99,293.42,298.73,1376.4,62.036
3.40E-04,0.00121,0.001216,1.156,1.458,353.23,348.68,305.3,308.53,698.82,49.442
7.47E-04,5.48E-04,0.001292,0.205,1.024,358.58,336.14,293.6,297.78,43.042,25.357
2.85E-04,3.52E-04,2.12E-04,0.36,0.847,368.02,349.51,298.38,305.62,95.112,15.51
3.17E-04,8.60E-05,7.00E-04,0.241,0.492,344.79,331.64,297.44,303.52,53.485,6.7762
1.71E-04,4.41E-04,0.001304,1.331,0.713,347.39,343.12,295.64,302.89,880.32,13.274
6.33E-04,2.31E-04,1.77E-04,1.018,2.441,342.54,335.12,302.74,305.64,611.88,110.7
2.77E-04,6.61E-04,9.96E-04,0.738,0.528,340.92,336.28,296.78,302.86,326.72,8.1284
5.50E-04,0.001036,0.001178,0.712,0.774,351.91,346.56,308.24,312.65,312.96,14.756
3.11E-04,4.04E-04,4.74E-04,0.258,1.561,340.59,325.28,296.42,298.82,61.536,50.595
4.86E-04,0.001017,8.94E-04,0.467,0.551,341.65,336.23,304.34,308.67,159.95,8.4576
2.18E-04,4.81E-04,2.15E-04,0.379,2.103,350.03,334.87,303.28,305.86,115.18,85.867
3.57E-04,3.31E-04,0.001036,1.365,1.559,353.23,346.56,299.54,304.86,944.06,52.213
7.45E-04,3.49E-04,6.97E-04,0.773,2.254,369.7,355.09,303.86,308.36,362.97,100.45
5.80E-04,6.61E-04,5.44E-04,1.504,2.135,351.15,345.43,293.44,297.11,1175.3,93.796
5.68E-04,4.28E-04,0.001029,0.676,1.349,367.59,354.68,302.08,307.94,278.3,39.653
8.66E-04,9.30E-05,0.001052,1.945,1.202,367.79,361.34,290.14,299.42,1901.7,31.459
2.90E-04,0.001129,0.001234,1.983,0.879,360.63,357.76,307.42,312.84,1776.6,18.705
0.001038,0.001226,5.48E-04,1.721,1.244,361.12,357.59,300.82,305.01,1596.4,34.205
3.77E-04,0.001174,0.001439,0.246,1.175,340.23,331.39,308.82,310.56,56.028,33.581
3.08E-04,1.20E-04,6.76E-04,1.198,0.755,364.45,357.77,305.28,314.83,723.04,12.542
8.47E-04,0.001173,0.001051,0.822,2.345,368.18,359.38,306.08,308.84,410.56,117.63
5.27E-04,0.001189,9.96E-04,1.227,2.294,354.45,349.5,305.12,307.5,803.32,113.28
0.001105,0.001233,8.96E-04,0.508,2.353,351.65,343.34,307.78,309.44,197.64,116.62
3.36E-04,0.001036,0.001078,0.125,2.006,367.13,337.68,309.56,311.24,15.739,87.492
1.22E-04,5.23E-04,1.23E-04,1.234,1.297,340.3,336.72,309.06,312.16,776.54,33.76
2.54E-04,1.28E-04,0.001304,1.561,1.679,355.48,347.03,291.86,299.02,1171.5,61.292
7.32E-04,5.50E-04,8.83E-04,1.107,2.389,357.19,348.38,295.18,298.89,696.52,118.97
4.31E-04,8.20E-05,0.001111,0.503,0.539,355.81,344.51,292.6,302.38,169.62,8.154
7.45E-04,0.001238,6.18E-04,1.288,1.998,350.76,346.91,307.16,309.39,920.17,84.303
5.90E-05,8.73E-04,5.48E-04,0.427,2.399,342.57,332.66,305.2,306.88,134.78,115.35
4.15E-04,9.37E-04,5.25E-04,1.002,1.933,367.65,358.08,292.16,296.58,536.26,78.6
7.15E-04,0.001224,1.61E-04,0.459,1.047,354.82,344.98,295.14,299.14,154.26,24.308
5.57E-04,7.65E-04,6.27E-04,1.031,1.916,363.33,355.95,309.8,313.37,583.78,75.059
0.001198,9.73E-04,9.36E-04,1.039,1.712,370.33,361.92,292.16,296.61,662.04,65.181
7.00E-04,8.17E-04,0.001164,1.358,2.166,358.08,352.84,309.4,312.34,986.94,99.63
7.32E-04,3.32E-04,4.31E-04,1.002,2.34,372.51,359.22,301.02,306.11,566.95,105.29
5.78E-04,3.81E-04,9.50E-04,0.535,0.707,353,343.67,300.08,306.59,194.36,12.309
0.001156,4.11E-04,3.33E-04,1.128,1.164,356.8,350.38,293.62,299.24,780.77,28.272
2.64E-04,0.001192,5.93E-04,1.546,0.684,368.78,364.66,299.78,307.79,1115.9,11.727
4.58E-04,8.83E-04,0.001066,1.892,1.036,356.86,353.65,304.82,309.85,1701,24.754
2.50E-04,8.88E-04,0.001219,0.999,1.032,347.06,342.82,306.64,310.38,539.37,25.057
0.001101,0.001137,0.001117,1.105,2.242,352.8,347.49,300.58,302.95,750.66,111.21
3.88E-04,4.42E-04,0.001337,0.318,1.085,367.69,346.1,294.08,299.91,84.252,27.583
9.29E-04,6.48E-04,0.001401,1.212,2.433,347.56,341.03,292.18,295.16,867.38,131.99
4.80E-04,3.50E-04,8.51E-04,0.695,1.486,346.04,338.07,306.32,309.79,303.47,46.701
1.45E-04,6.04E-04,1.87E-04,0.423,1.507,352.64,338.79,299.06,302.71,126.81,46.014
6.97E-04,7.94E-04,4.25E-04,0.26,0.581,371.81,354.19,304.7,311.88,63.122,8.4133
0.001187,1.42E-04,0.001122,0.488,0.992,359.34,346.51,300.74,306.56,184.64,22.041
5.00E-04,7.21E-04,3.05E-04,1.658,0.427,345.91,344.14,309.54,315.7,1385.7,4.9722
8.84E-04,0.001122,3.47E-04,1.527,2.242,357.26,352.9,303.1,305.75,1261.9,101.83
6.45E-04,5.44E-04,5.30E-05,0.801,0.843,369.34,360.7,304.32,311.65,375.95,14.857
4.66E-04,1.93E-04,6.39E-04,0.811,1.068,345.35,338.82,305.04,309.58,394.57,24.111
7.76E-04,8.18E-04,0.001024,1.25,0.623,340.23,337.55,299.98,304.9,900.31,10.532
8.29E-04,8.53E-04,3.24E-04,1.449,1.639,365.31,359.36,296.2,300.87,1119.8,55.52
7.48E-04,0.001046,0.001061,1.783,0.721,355.25,352.62,305.42,311.06,1623.6,13.058
7.99E-04,9.80E-05,1.19E-04,0.14,2.114,340.33,319.96,302.24,303.52,22.047,84.361
5.49E-04,7.76E-04,3.52E-04,0.461,0.411,345.28,339.65,304.5,310.42,155.28,4.8952
7.08E-04,0.001203,1.31E-04,0.803,2.389,347.66,340.46,293.28,295.49,404.16,115.83
3.06E-04,0.001018,0.001409,1.521,2.336,350.36,345.35,293.96,296.92,1137.9,124.69
7.46E-04,4.77E-04,1.21E-04,1.162,1.343,372.51,364.63,309.92,315.94,734.52,35.551
9.45E-04,6.80E-05,0.001233,0.545,0.461,352.61,344.58,299.96,308.76,214.53,6.1577
9.52E-04,0.001098,6.25E-04,1.945,2.067,356.73,352.71,291.06,294.4,1972.2,91.813
7.49E-04,1.65E-04,9.39E-04,0.182,0.688,347.46,328.09,290.76,295.62,34.974,12.687
2.22E-04,4.99E-04,6.50E-05,1.713,0.839,352.67,349.36,305.62,311.69,1373.1,14.726
0.001194,8.58E-04,9.08E-04,0.117,1.009,371.35,341.71,307.62,310.77,16.372,23.242
8.24E-04,4.86E-04,0.001436,0.869,1.318,366.17,355.9,295.64,301.71,453.78,39.967
8.06E-04,0.001072,8.28E-04,0.923,0.513,357.75,352.75,293.34,301.39,509.09,7.8954
2.26E-04,8.82E-04,9.17E-04,1.734,1.601,356.5,351.86,296.22,300.72,1395,56.582
8.54E-04,8.17E-04,9.00E-04,1.348,0.711,347.39,344.2,300.92,306.27,1026.5,12.739
8.14E-04,1.47E-04,0.001142,1.491,1.996,368.88,359,299.16,305.72,1171.7,83.068
7.90E-05,5.14E-04,0.001379,0.869,0.984,343.66,336.89,290.18,295.7,415.57,24.136
5.80E-04,3.85E-04,4.99E-04,0.995,1.255,364.95,356.82,309.78,315.53,549.23,32.351
8.90E-04,5.97E-04,9.46E-04,1.06,1.421,368.51,359.57,292.54,298.49,648.29,44.334
0.001016,9.45E-04,5.08E-04,0.172,1.981,372.47,339.4,290.76,293.4,32.829,83.313
9.91E-04,6.45E-04,6.87E-04,1.092,1.19,344.32,339.97,300.16,303.8,734.15,30.893
4.09E-04,2.29E-04,2.19E-04,0.59,2.164,343.63,333.03,305.28,307.99,231.13,88.664
0.001175,4.69E-04,3.64E-04,0.93,0.528,348.88,344.11,292.24,299.91,567.58,7.6822
7.30E-04,9.24E-04,0.001296,0.9,0.675,340.53,337.41,307.18,310.99,501.29,11.926
9.50E-04,0.001094,6.32E-04,1.527,1.826,368.08,362.28,292.1,296.31,1252.4,72.057
4.28E-04,9.74E-04,8.68E-04,1.022,2.34,340.76,334.78,290.92,293.33,593.62,118.91
6.63E-04,0.00117,8.86E-04,1.236,2.28,360.46,354.65,301.72,304.54,825.18,111.73
3.38E-04,0.00118,8.83E-04,0.716,1.408,362.18,354.17,307.14,310.81,296.17,44.406
4.06E-04,2.64E-04,8.38E-04,0.985,0.658,349.5,343.57,292.44,300.63,540.27,11.172
5.59E-04,0.001134,7.32E-04,1.747,0.94,354.22,350.96,293.4,298.8,1513,21.333
9.71E-04,0.001185,8.82E-04,0.9,1.057,350.46,345.79,302.52,306.05,512.38,25.971
6.99E-04,8.06E-04,1.58E-04,1.096,1.454,369.24,362.12,308.26,312.97,659.8,42.566
0.001182,2.47E-04,8.54E-04,1.289,1.929,353.43,347.29,307.44,311.16,1001.7,75.771
0.001006,3.02E-04,6.35E-04,1.876,0.728,371.71,367.05,297.42,307.97,1816.6,12.34
6.27E-04,0.001009,0.001435,1.7,2.187,372.7,366.36,293.96,298.28,1412.2,109.57
6.99E-04,0.001032,0.001012,0.36,0.862,355.25,344.43,303.24,307.45,107.83,17.932
6.86E-04,2.44E-04,2.22E-04,1.403,0.589,342.51,340.01,308.74,314.19,1078.2,8.0341
0.001086,2.58E-04,0.001129,1.212,1.32,366.83,358.11,290.86,298.01,857.6,38.365
8.83E-04,1.93E-04,6.07E-04,1.994,1.759,353.37,348.84,307.02,311.62,2049.6,61.772
9.46E-04,7.60E-05,2.56E-04,0.205,0.507,341.58,330.02,303.16,307.61,44.9,6.6246
3.75E-04,2.90E-04,9.42E-04,1.905,0.415,366.66,363.58,307.94,320.46,1661.8,4.7427
7.92E-04,0.001167,9.73E-04,0.166,0.998,348.98,333.14,302.02,304.47,29.292,23.737
7.32E-04,9.91E-04,0.001148,0.455,0.549,360.66,350.91,296.84,304.23,148.68,8.8517
9.34E-04,9.91E-04,0.001269,0.765,2.248,341.82,336.33,304.4,306.14,394.12,111.46
5.07E-04,8.18E-04,4.88E-04,0.537,0.99,344.59,338.23,306.76,309.94,198.03,21.441
8.31E-04,4.24E-04,3.97E-04,0.892,1.715,351.29,342.64,294.74,298.89,493.2,59.732
8.92E-04,4.32E-04,4.43E-04,0.155,0.513,341.58,329.67,306.56,309.97,26.308,6.9222
3.82E-04,2.17E-04,7.67E-04,1.191,1.967,355.48,346.97,306.08,310.78,743.22,77.671
9.87E-04,4.18E-04,6.07E-04,1.85,0.852,344.79,341.73,292.22,298.23,1862.4,17.134
4.26E-04,0.001249,0.00109,0.286,0.896,347.49,338.3,308.78,311.5,74.285,19.433
5.76E-04,8.20E-04,0.001176,1.89,0.45,347.76,345.74,299.14,306.73,1769.5,6.2906
6.41E-04,8.56E-04,5.68E-04,1.346,1.532,359.93,354.82,306.06,310.07,956.24,49.452
9.96E-04,3.64E-04,9.45E-04,0.518,1.635,347.89,336.98,301.12,304.36,204.95,57.13
0.00105,9.73E-04,0.001023,1.54,0.566,345.94,343.54,298.12,304.02,1355.2,9.2018
0.001174,0.001017,1.52E-04,1.394,2.332,357.16,352.47,304.6,307.09,1137.3,106.08
2.64E-04,6.57E-04,2.32E-04,1.504,0.957,350.1,345.84,292.4,298.4,1105.9,20.322
4.74E-04,0.001173,4.74E-04,0.434,0.751,351.75,344.17,307.66,311.72,135.84,13.242
7.70E-04,4.26E-04,4.97E-04,0.607,0.562,348.88,341.97,297.48,304.38,251.59,8.2914
0.001122,0.001234,0.001188,0.353,0.929,340.13,332.87,301.56,304.16,124.74,21.452
5.15E-04,2.47E-04,8.93E-04,0.765,1.996,372.08,354.5,296.56,302.62,340.36,82.046
9.88E-04,7.90E-05,4.10E-04,1.23,1.038,372.6,363.92,300.32,309.43,853.1,21.958
3.04E-04,0.001065,6.02E-04,1.13,2.2,345.97,340.98,301.12,303.46,679.73,101.19
3.58E-04,8.76E-04,6.80E-05,1.759,1.11,370.82,365.86,296.16,302.96,1427.4,25.611
4.04E-04,8.56E-04,0.001321,1.825,0.501,350.59,348.29,301.72,309.13,1597.9,7.4499
1.83E-04,7.84E-04,8.69E-04,1.913,0.734,363.1,359.19,291.86,300.8,1625.7,13.797
8.18E-04,7.62E-04,2.11E-04,0.776,2.45,361.78,351.03,298.96,302.06,376.07,117.02
4.49E-04,2.24E-04,3.78E-04,0.85,0.704,355.08,347.52,295.68,304.05,415.65,11.6
8.07E-04,0.001005,0.001415,0.828,1.358,366.04,357.35,296.8,301.51,414.64,43.79
8.40E-04,8.72E-04,3.89E-04,1.303,1.101,350.82,346.88,300.58,304.74,956.94,26.144
9.54E-04,6.52E-04,0.00131,0.157,2.258,361.78,331.44,296.04,298.01,27.672,113.06
5.33E-04,4.05E-04,4.34E-04,1.561,1.479,353.27,347.42,290.64,296.21,1238.4,45.049
2.90E-04,0.001006,6.70E-04,1.25,2.082,359.31,352.47,294.3,297.97,786.19,92.328
6.14E-04,8.44E-04,7.90E-05,1.783,1.427,356.73,352.94,304.02,308.18,1578.6,41.191
2.80E-04,2.12E-04,7.05E-04,0.974,0.507,356.34,350.49,298.78,308.97,507.78,6.8238
3.06E-04,5.91E-04,9.73E-04,1.2,1.851,354.22,348.25,309.72,313.24,741.51,72.204
1.34E-04,4.24E-04,1.96E-04,0.744,1.826,345.05,335.86,299.46,302.96,321.39,65.617
0.00116,2.28E-04,0.001227,0.474,1.11,370.16,353.75,301.64,307.97,169.85,27.547
0.001138,7.87E-04,6.38E-04,1.755,0.774,366.5,362.81,301.5,308.79,1669.3,14.023
0.001155,7.46E-04,0.001346,1.268,1.952,363.17,356.72,303.02,306.71,946.84,84.818
7.16E-04,3.25E-04,8.77E-04,1.16,0.511,368.58,362.36,292.92,305.46,732.34,7.2424
6.92E-04,2.85E-04,0.001374,1.736,0.629,361.35,357.06,293.84,304.47,1514.5,10.659
9.76E-04,9.33E-04,9.63E-04,1.048,1.652,353.56,347.36,294.04,297.62,666.63,61.025
0.001069,7.76E-04,2.35E-04,1.221,1.381,354.19,348.69,291.02,295.38,887.25,39.822
9.08E-04,0.001146,0.001093,0.208,0.587,342.87,334.13,309.62,312.54,45.349,9.3848
8.91E-04,0.001114,4.35E-04,0.902,2.017,356.04,348.76,295.94,298.87,501.27,85.454
9.30E-05,9.94E-04,9.30E-05,1.616,0.501,361.32,357.93,294.66,304.29,1185.1,6.8565
6.02E-04,6.00E-04,6.42E-04,0.727,0.625,351.15,345.88,309.24,314.81,328.4,9.405
0.001155,3.40E-04,9.89E-04,0.725,0.434,349.83,345.25,307.34,314.39,365.03,5.366
7.50E-05,5.07E-04,6.98E-04,1.791,2.492,355.77,349.72,304.08,308.03,1440.5,121.21
9.70E-05,9.24E-04,6.60E-04,0.668,2.49,348.98,341.07,308.94,310.92,260.99,121.66
2.56E-04,2.00E-04,9.01E-04,1.681,1.337,351.35,346.36,305.88,311.58,1343.4,37.78
0.001045,0.00123,0.001351,1.297,0.854,348.58,345.88,308.7,312.27,992.01,18.177
6.23E-04,2.80E-04,8.63E-04,1.337,0.507,358.81,354.59,301.68,311.74,942.77,6.8305
7.68E-04,0.00122,3.59E-04,0.546,2.473,346.2,337.56,298.34,300.11,214.09,125.16
0.001039,4.08E-04,3.05E-04,1.983,1.255,372.6,367.14,297.4,304.82,2018.3,32.018
1.50E-04,9.91E-04,0.00116,1.071,1.496,361.42,353.93,292.56,297.38,579.93,51.496
